# AIDC-39 正式基准报告

本报告由 `python3 DATACENTER/AIDC-39/report.py` 从保存的数值解重新校验后生成，不重新求解。全部采用 39 节点、46 支路、10 个原有电源和 96 个 15 分钟时段；第三例另在原母线接入两台风光电源。

正式案例独立验收：**3/3 通过**。源码、合成业务输入与完整调度结果均在本包中。

## 机器与设置

Apple M5；10 physical cores, 10 logical processors, using up to 4 threads；Darwin arm64；Python 3.12.4；Gurobi 13.0.2。

每个优化问题使用 Seed=1、Threads=4、TimeLimit=600 秒、MIPGap=0.001（0.1%），并统一设置 FeasibilityTol=IntFeasTol=1e-8。正式求解在同一机器顺序执行，未同时运行两个基准求解器。均值对照的“求均值计划”和“固定计划后评价”分别是一次优化，分别适用相同设置。测试使用短时域与独立测试设置，不混入下表。

OPTIMAL 表示达到指定间隙标准，不表示零间隙。下表时间是求解器时间；构模另报，数值修复计入求解时间及 600 秒预算。首次可行解为求解器首次报告 incumbent 的时间，最终保存的解另行独立验收。

## 正式结果和对照

| 问题 / 方案 | 状态 | 独立验收 | 目标（美元） | 全局界 | 间隙 | 求解秒 | 首次可行秒 |
|---|---|---|---:|---:|---:|---:|---:|
| 训练与 UC / 联合调度 | OPTIMAL | 通过 | 2,496,198.58 | 2,493,702.68 | 0.1000% | 95.543 | 0.034 |
| 训练与 UC / 对照 | OPTIMAL | 通过 | 2,506,757.29 | 2,504,536.93 | 0.0886% | 0.505 | 0.045 |
| 推理与线路 N-1 / 联合调度 | OPTIMAL | 通过 | 1,974,435.41 | 1,973,061.39 | 0.0696% | 170.782 | 0.766 |
| 推理与线路 N-1 / 对照 | OPTIMAL | 通过 | 2,000,830.56 | 1,998,855.18 | 0.0987% | 7.185 | 0.792 |
| 风光与随机追补 / 联合调度 | OPTIMAL | 通过 | 2,811,250.76 | 2,808,862.85 | 0.0849% | 317.739 | 13.827 |
| 风光与随机追补 / 对照 | INFEASIBLE | 未通过/无解 | — | — | — | 0.243 | — |

| 问题 | 系统目标降低 | 业务结果 |
|---|---:|---|
| 训练与 UC | 0.421% | 240 个作业按期完成；AIDC 电量 6,229.56 MWh，对照 6,467.19 MWh |
| 推理与线路 N-1 | 1.319% | 当期完成 2,761,403,657 次请求；35 个非孤岛事故全部校验；AIDC 电量 5,423.73 MWh |
| 风光与随机追补 | 不计算（对照不可行或未验证） | 20 场景均可行；运行成本 CVaR90%=2,278,518.14 美元；固定均值计划不可行 |

改善率为同一场景与同一业务输入下的可行 incumbent 目标差，不声称为精确最优值之差。训练联合调度同时选择运行档位和开始时刻；主问题与对照完成相同工作量，全部作业满足截止时间，流转时间成本已计入总目标。推理对照固定峰值副本和就近路由，联合调度优化副本数及路由。

## 实际模型规模

统计为预处理前实际构模值，包含固定变量；线性行数不包含变量上下界。一般整数列不重复计二元变量。

| 正式模型 | 全部变量 | 二元 | 一般整数 | 连续 | 线性约束行 | 非零系数 | 构模秒 |
|---|---:|---:|---:|---:|---:|---:|---:|
| 训练与 UC | 23,191 | 13,975 | 0 | 9,216 | 25,084 | 226,445 | 0.243 |
| 推理与线路 N-1 | 27,840 | 2,880 | 5,184 | 19,776 | 338,572 | 596,542 | 1.132 |
| 风光与随机追补 | 243,348 | 8,928 | 576 | 233,844 | 538,442 | 1,409,179 | 3.466 |

训练例已按约 100 秒目标增加任务密度并调整流转成本，完整候选试验和重复计时见 [标定记录](calibration/README.md)。三例均在 600 秒内达到 0.1% 间隙标准。节点数不能单独反映难度：训练的连续排程组合、推理模型的事故行约束、随机模型的多场景及共享日前决策分别带来不同的求解负担。表中训练项为本次正式求解，其余两项沿用此前相同机器和设置的正式结果。

## 成本分解（美元）

| 方案 | 分项 | 金额 |
|---|---|---:|
| 训练与 UC / main | energy | 2,389,286.45 |
| 训练与 UC / main | startup | 5,548.64 |
| 训练与 UC / main | no_load | 85,903.74 |
| 训练与 UC / main | job_flow_time | 15,459.75 |
| 训练与 UC / baseline | energy | 2,398,472.99 |
| 训练与 UC / baseline | startup | 5,548.64 |
| 训练与 UC / baseline | no_load | 87,235.41 |
| 训练与 UC / baseline | job_flow_time | 15,500.25 |
| 推理与线路 N-1 / main | energy | 1,875,171.91 |
| 推理与线路 N-1 / main | startup | 5,679.68 |
| 推理与线路 N-1 / main | no_load | 87,740.40 |
| 推理与线路 N-1 / main | replica_starts | 1,020.00 |
| 推理与线路 N-1 / main | communication | 4,823.42 |
| 推理与线路 N-1 / baseline | energy | 1,902,866.13 |
| 推理与线路 N-1 / baseline | startup | 5,679.68 |
| 推理与线路 N-1 / baseline | no_load | 88,860.61 |
| 推理与线路 N-1 / baseline | replica_starts | 0.00 |
| 推理与线路 N-1 / baseline | communication | 3,424.14 |
| 风光与随机追补 / main | startup | 5,548.64 |
| 风光与随机追补 / main | no_load | 81,908.72 |
| 风光与随机追补 / main | reserve | 8,004.96 |
| 风光与随机追补 / main | compute_starts | 1,150.00 |
| 风光与随机追补 / main | expected_operation | 2,258,934.82 |
| 风光与随机追补 / main | risk_premium | 455,703.63 |

所有发电成本按实际 MW×.25 小时计算；未再叠加数据中心电费。第三例名义轨迹的发电成本不重复收费，风险溢价为 .2×CVaR，详见各例数学说明。

## 随机对照不可行的独立证据

均值问题：OPTIMAL，独立验收通过，求解 4.264 秒；其单场景目标 2,801,478.07 美元不能与 20 场景目标直接相比。固定全部日前决策后，20 场景评价状态为 INFEASIBLE。

一个可复算反例（编号从零开始）：场景 19、母线 16、训练批次 6、窗口 [0,16)。该批次工作量为 43.552273 块小时，固定日前容量扣除当期推理后最多剩 34.227020 块小时，缺口 9.325253 块小时。即使忽略所有电网和储能约束，也不可能按期完成。

检验式为 `dt*sum(K[t,site]-inference[scenario,t,site]) >= cohort.work_block_hours`。完整缺口清单保存在 `benchmark_results.json`。因此不填写该对照的场景成本、改善率或“随机优化价值”数值。

## 数值校验与复现实验

| 正式模型 | 最大节点平衡残差 MW | 最大基态潮流方程残差 MW | 最大整数残差 |
|---|---:|---:|---:|
| 训练与 UC | 1.251e-12 | 7.229e-11 | 0.000e+00 |
| 推理与线路 N-1 | 4.974e-12 | 6.480e-12 | 0.000e+00 |
| 风光与随机追补 | 2.552e-11 | 2.675e-11 | 0.000e+00 |

独立校验包括 UC/爬坡、节点平衡、线路/相角、训练窗口与算力、推理 SLA/带宽/内存、副本启动与保持期、场景共享策略、备用、SOC/互斥/期末恢复、关键负荷功率与 15 分钟电量，以及全部成本分解。事故校验重建每个退出拓扑，不复用求解器的 LODF。详细证书保存于每例 `results/*_revalidated.json`。

推理与线路 N-1 baseline 的原始求解解存在整数数值残差 {'max_integer_violation': 2.379669606811241e-06}，未直接验收。固定 8064 个整数变量后，在原时限内重新求解连续调度 1.255 秒，修复后独立复算通过。全局界沿用原 MILP 的界，未使用固定策略子问题的界冒充全局界。

复现命令（仓库根目录）：

```bash
python3 DATACENTER/AIDC-39/test_aidc39.py
python3 -m unittest framework.test_framework
python3 DATACENTER/AIDC-39/run_all_python.py --with-baselines
python3 DATACENTER/AIDC-39/refresh_metadata.py --catalog
python3 DATACENTER/AIDC-39/report.py
```

小规模测试保留完整 39 节点网架，覆盖枚举最优值、单场景退化、错误训练窗口、错误推理时延、UPS 电量与功率不足、篡改结果及输入哈希。正式验收要求保存可行解且复算通过；仅有求解器状态不能通过。

来源、合成参数及适用边界见 [README](README.md)、[数据字典](DATA_SCHEMA.md) 和 [公共模型](GRID_MODEL.md)。验证范围为所定义的 DC 调度与业务约束。

## 目录检查范围

全库目录包含 793 个案例。AIDC-39 相关目录错误为 0；其他旧包存在 289 项配置特征与 MANIFEST 不一致（未修改这些旧包输入）。详细检查记录见 [repository_validation.json](repository_validation.json)。全库目录检查的失败不能写成通过，也不影响上述三个新案例的数值验收。
