# 实施验证记录

> 发布说明：本文及 `repository_validation.json` 保留替换前本地完整目录（793 例）的验证记录。GitHub 发布时用 AIDC-39 的三例替换原 FLEXIBLE-DC-LOAD 三例，现行总数为 790，当前目录以根目录 `CATALOG.json` 为准。上传准备期间再次通过 18 项新模型测试、20 项框架回归及三个正式解的独立验收。

2026-10-07，在本包正式求解使用的同一台 Apple M5 上完成。

| 检查 | 结果 |
|---|---|
| 新模型测试 `python3 DATACENTER/AIDC-39/test_aidc39.py` | 难度更新后复测 18/18 通过，3.757 秒 |
| 现有框架回归 `python3 -m unittest framework.test_framework` | 难度更新后复测 20/20 通过，0.040 秒 |
| 三例统一 `evaluate.py` 验收 | 3/3 通过，逐一重新读取完整调度并复算 |
| 小规模统一 `solve.py → evaluate.py` 入口 | 通过；临时目录保留原 39 节点，8 时段输入，不覆盖正式结果 |
| 三例输入与当前固定种子生成器比较 | 规范 JSON SHA-256 全部相同 |
| 原始 PGLib 文件 | 固定提交及 SHA-256 匹配 |
| 训练例约 100 秒难度标定 | 同一输入三次为 92.002、95.543、105.213 秒；平均 97.586 秒，均通过独立验收 |
| 推理例与随机例保持一致 | 原输入、配置、主问题/对照结果 SHA-256 全部未变 |
| 新增案例分类、特征、入口与清单 | 0 项错误；目录总案例数 793 |
| 全库分类/清单检查 | 失败：旧包 38 项特征不匹配、251 项 MANIFEST 不匹配；见 `repository_validation.json` |

测试包括两个作业在三档位及所有合法开始时段上的组合枚举，逐组合调用独立编写的 DC 线性规划，与训练 MILP 最优值比较；算力容量使重叠执行不可行。其余小模型保留 39 节点，覆盖全部 35 个非孤岛事故；随机模型用两个相同场景验证与单场景退化结果一致。

异常测试覆盖：无法完成的训练窗口、无法满足的服务时延、UPS 电量不足、UPS 功率不足、丢失作业/事故/场景、修改发电出力/副本/路由、伪造目标、NaN、修改输入，以及仅保留旧 PASS 标记的结果文件。验收不以求解器状态代替数值检查。

正式 96 时段结果、最优界、间隙、首次可行时间、成本和全部残差见 [BENCHMARK.md](BENCHMARK.md) 与各例 `results/`。三个正式解全部通过；随机对照的不可行性按失败记录，不计入通过案例或成本改善率。其算力缺口有独立算术证据。

训练例当前为 240 作业与 4.5 倍完成时间成本，保持原电网、时域、算力容量、运行档位与求解设置。主问题和 EDF 对照都使用同一新输入重新求解。全部候选试验及重复计时见 [calibration/README.md](calibration/README.md)，原版数据与结果保留在该目录的 `original_160_jobs/` 中。

静态负荷筛查重新得到上限 0.70985372（全部电源在线，含合成最小出力，各站取电 200 MW，覆盖 35 个事故）。该 LP 的调度、上界和独立网络校验证书位于 `source/static_security_screen.json`；它只支持第二例负荷水平选择，不代替正式多时段验证。

旧包的配置与清单问题没有通过修改旧业务输入来消除；本次修改仅为新增包、统一验收与特征接入、注册及目录文档。
