{
  "name": "case279_t1s3_real_time_network_08r_3_scenario_3_scacopf",
  "baseMVA": 100.0,
  "buses": [
    {
      "bus_i": 1,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.9851,
      "Va": 15.7416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 0.99887,
      "Va": 26.4941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00743,
      "Va": 27.9555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 4,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99342,
      "Va": 26.0499,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -68.61,
      "Qd": 16.378
    },
    {
      "bus_i": 5,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.9801,
      "Va": -8.0872,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 88.398,
      "Qd": -20.99
    },
    {
      "bus_i": 6,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01006,
      "Va": -6.2121,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 7,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01105,
      "Va": 30.3857,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -114.934,
      "Qd": -0.594
    },
    {
      "bus_i": 8,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96941,
      "Va": 9.7077,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 9,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -0.314,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 78.863,
      "Qd": -33.27
    },
    {
      "bus_i": 10,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97717,
      "Va": 14.2917,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 11,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0147,
      "Va": -9.2193,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.089,
      "Qd": 4.33
    },
    {
      "bus_i": 12,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01267,
      "Va": -1.3128,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 13,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.99357,
      "Va": 25.8473,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 14,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99887,
      "Va": 26.4941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 15,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99341,
      "Va": 26.05,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -68.625,
      "Qd": 16.378
    },
    {
      "bus_i": 16,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.00444,
      "Va": -5.2338,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 92.03999999999999,
      "Qd": 12.925
    },
    {
      "bus_i": 17,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.98748,
      "Va": 5.5849,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.874,
      "Qd": 5.669
    },
    {
      "bus_i": 18,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00012,
      "Va": 0.0696,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.802,
      "Qd": 2.237
    },
    {
      "bus_i": 19,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.01119,
      "Va": 26.4683,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 20,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 0.99887,
      "Va": 26.4941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 21,
      "baseKV": 22.8,
      "type": 2,
      "Vm": 1.00975,
      "Va": 30.6437,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -69.161,
      "Qd": 21.417
    },
    {
      "bus_i": 22,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.97845,
      "Va": 0.0939,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 23,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01982,
      "Va": -10.6279,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 24,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00187,
      "Va": 27.9823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 25,
      "baseKV": 21.0,
      "type": 2,
      "Vm": 1.03,
      "Va": 35.4026,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -77.82,
      "Qd": 17.153
    },
    {
      "bus_i": 26,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.9819,
      "Va": -7.2573,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 78.674,
      "Qd": -16.052
    },
    {
      "bus_i": 27,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.0361,
      "Va": -6.9643,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 109.511,
      "Qd": -30.236
    },
    {
      "bus_i": 28,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00986,
      "Va": 27.7619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -156.885,
      "Qd": -5.191
    },
    {
      "bus_i": 29,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97714,
      "Va": 14.2845,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 30,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 0.9812,
      "Va": -7.2539,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 63.687,
      "Qd": 19.281
    },
    {
      "bus_i": 31,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.98813,
      "Va": 16.0806,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 32,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01038,
      "Va": -10.4009,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 49.134,
      "Qd": 12.721
    },
    {
      "bus_i": 33,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00981,
      "Va": 28.2376,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -35.572,
      "Qd": 20.548
    },
    {
      "bus_i": 34,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96848,
      "Va": 13.0458,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 75.843,
      "Qd": 60.573
    },
    {
      "bus_i": 35,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00563,
      "Va": -2.3781,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.337,
      "Qd": 3.997
    },
    {
      "bus_i": 36,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00401,
      "Va": 27.9574,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 37,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01066,
      "Va": 29.8741,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 38,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00892,
      "Va": 29.473,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 39,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00779,
      "Va": 26.4716,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 40,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00426,
      "Va": 29.7649,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 41,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 0.97689,
      "Va": 3.4313,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 42,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0108,
      "Va": -3.737,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.42,
      "Qd": 4.402
    },
    {
      "bus_i": 43,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.98855,
      "Va": 16.0122,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 44,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01107,
      "Va": 30.3858,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -114.927,
      "Qd": -0.999
    },
    {
      "bus_i": 45,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.98158,
      "Va": -6.006,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 46,
      "baseKV": 1.0,
      "type": 2,
      "Vm": 1.0132,
      "Va": -5.6575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 47,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.98812,
      "Va": -7.3243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 110.764,
      "Qd": -26.066
    },
    {
      "bus_i": 48,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.97926,
      "Va": -3.6892,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 49,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0278,
      "Va": -7.2103,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.415,
      "Qd": 3.084
    },
    {
      "bus_i": 50,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.98371,
      "Va": -1.2258,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.377,
      "Qd": -3.946
    },
    {
      "bus_i": 51,
      "baseKV": 1.0,
      "type": 2,
      "Vm": 1.0218,
      "Va": -6.9863,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 52,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.99663,
      "Va": 1.2826,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.885,
      "Qd": 1.977
    },
    {
      "bus_i": 53,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99887,
      "Va": 26.4941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 54,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00605,
      "Va": -9.1457,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 148.71800000000002,
      "Qd": 9.326
    },
    {
      "bus_i": 55,
      "baseKV": 25.0,
      "type": 2,
      "Vm": 1.03213,
      "Va": -11.1367,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 56,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.038,
      "Va": -10.9785,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 57,
      "baseKV": 12.0,
      "type": 2,
      "Vm": 1.01644,
      "Va": -12.0817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 58,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03774,
      "Va": -11.0097,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 59,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02611,
      "Va": -12.1159,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.256,
      "Qd": -7.032
    },
    {
      "bus_i": 60,
      "baseKV": 25.0,
      "type": 2,
      "Vm": 1.04,
      "Va": -9.9132,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 61,
      "baseKV": 22.0,
      "type": 2,
      "Vm": 1.02877,
      "Va": -11.8022,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.377,
      "Qd": 0.427
    },
    {
      "bus_i": 62,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02659,
      "Va": -12.0815,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 63,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0393,
      "Va": -10.8512,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.356,
      "Qd": -0.405
    },
    {
      "bus_i": 64,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0266,
      "Va": -12.0817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 65,
      "baseKV": 25.0,
      "type": 2,
      "Vm": 1.03774,
      "Va": -11.0097,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 66,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.03117,
      "Va": -11.5673,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.94,
      "Qd": -4.576
    },
    {
      "bus_i": 67,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03626,
      "Va": -11.1367,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 68,
      "baseKV": 12.0,
      "type": 2,
      "Vm": 1.01644,
      "Va": -12.0817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 69,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02915,
      "Va": -11.8249,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 70,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.04,
      "Va": -10.6616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 71,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.0089,
      "Va": 4.2807,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 72,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02183,
      "Va": 2.1098,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 73,
      "baseKV": 765.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 4.5711,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 74,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01754,
      "Va": 2.0503,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 51.342,
      "Qd": 23.488
    },
    {
      "bus_i": 75,
      "baseKV": 345.0,
      "type": 3,
      "Vm": 1.04,
      "Va": 35.2575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.528,
      "Qd": -11.173
    },
    {
      "bus_i": 76,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01313,
      "Va": 14.3364,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 77,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01877,
      "Va": 5.688,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.946,
      "Qd": 1.093
    },
    {
      "bus_i": 78,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0085,
      "Va": 6.5272,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.109,
      "Qd": -0.471
    },
    {
      "bus_i": 79,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01328,
      "Va": -7.467,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 40.612,
      "Qd": -1.072
    },
    {
      "bus_i": 80,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.03178,
      "Va": 5.5007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 81,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02047,
      "Va": 1.4205,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.48,
      "Qd": 3.49
    },
    {
      "bus_i": 82,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02334,
      "Va": 14.5188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 83,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03178,
      "Va": 5.5007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -4.714,
      "Qd": 4.721
    },
    {
      "bus_i": 84,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01157,
      "Va": 3.2539,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 85,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02128,
      "Va": 2.6837,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.613,
      "Qd": 1.954
    },
    {
      "bus_i": 86,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01838,
      "Va": 1.0566,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.218,
      "Qd": 4.127
    },
    {
      "bus_i": 87,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03475,
      "Va": 30.9838,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 344.41,
      "Qd": 5.552
    },
    {
      "bus_i": 88,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01405,
      "Va": 16.1567,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.417,
      "Qd": 10.001
    },
    {
      "bus_i": 89,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01551,
      "Va": 14.1409,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 137.396,
      "Qd": 1.591
    },
    {
      "bus_i": 90,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01428,
      "Va": 1.8813,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.132,
      "Qd": 6.915
    },
    {
      "bus_i": 91,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01843,
      "Va": 1.2345,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.298,
      "Qd": 1.738
    },
    {
      "bus_i": 92,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00923,
      "Va": 1.6587,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.347,
      "Qd": -3.4239999999999995
    },
    {
      "bus_i": 93,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02141,
      "Va": 0.9475,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 99.165,
      "Qd": -16.833
    },
    {
      "bus_i": 94,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0203,
      "Va": 1.672,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.93,
      "Qd": 3.026
    },
    {
      "bus_i": 95,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02117,
      "Va": 4.138,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 96,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0133,
      "Va": 11.2236,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.672,
      "Qd": 2.476
    },
    {
      "bus_i": 97,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02022,
      "Va": 1.4831,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 111.028,
      "Qd": -22.505
    },
    {
      "bus_i": 98,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01391,
      "Va": 6.0498,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.353,
      "Qd": 7.545
    },
    {
      "bus_i": 99,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01079,
      "Va": 9.5869,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.23,
      "Qd": 10.079
    },
    {
      "bus_i": 100,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00915,
      "Va": 4.2765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 101,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02017,
      "Va": 14.5345,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 102,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.03184,
      "Va": -12.2802,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 103,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01946,
      "Va": 1.7832,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.923,
      "Qd": -19.231
    },
    {
      "bus_i": 104,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03561,
      "Va": 5.7356,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 105,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02334,
      "Va": 14.5188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 106,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02334,
      "Va": 14.5188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 107,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01188,
      "Va": 10.3571,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.265,
      "Qd": 1.745
    },
    {
      "bus_i": 108,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02723,
      "Va": 5.2489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 109,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00918,
      "Va": 3.4736,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 63.961,
      "Qd": -6.634
    },
    {
      "bus_i": 110,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00911,
      "Va": 1.6691,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 111,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01557,
      "Va": -8.1688,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 112,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 2.6593,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.022,
      "Qd": 21.663
    },
    {
      "bus_i": 113,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02027,
      "Va": -2.1542,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 494.126,
      "Qd": -75.257
    },
    {
      "bus_i": 114,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02053,
      "Va": 2.4349,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 55.247,
      "Qd": -13.262
    },
    {
      "bus_i": 115,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01601,
      "Va": 0.8396,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.72,
      "Qd": 10.238
    },
    {
      "bus_i": 116,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0311,
      "Va": -14.3909,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.881,
      "Qd": 1.158
    },
    {
      "bus_i": 117,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01149,
      "Va": 0.7704,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.36,
      "Qd": -2.346
    },
    {
      "bus_i": 118,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00774,
      "Va": 3.9892,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 119,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 1.03299,
      "Va": 11.3614,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.245,
      "Qd": 4.482
    },
    {
      "bus_i": 120,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00568,
      "Va": -0.5233,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 121,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00772,
      "Va": 3.9896,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 122,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01996,
      "Va": 5.6539,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.179,
      "Qd": -7.429
    },
    {
      "bus_i": 123,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01083,
      "Va": 3.3854,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.87,
      "Qd": 1.347
    },
    {
      "bus_i": 124,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01331,
      "Va": -7.4442,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 125,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.03178,
      "Va": 5.5007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 126,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.03178,
      "Va": 5.5007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 127,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02223,
      "Va": 1.5025,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 128,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01217,
      "Va": 10.6295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.718,
      "Qd": 7.058999999999999
    },
    {
      "bus_i": 129,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 1.0239,
      "Va": 15.4502,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.253,
      "Qd": 4.388
    },
    {
      "bus_i": 130,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02144,
      "Va": 4.1325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -33.617,
      "Qd": 3.425
    },
    {
      "bus_i": 131,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01573,
      "Va": 2.0434,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.817,
      "Qd": 0.869
    },
    {
      "bus_i": 132,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02108,
      "Va": 3.5155,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 88.637,
      "Qd": 11.331
    },
    {
      "bus_i": 133,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00919,
      "Va": 1.7849,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.249,
      "Qd": 13.467
    },
    {
      "bus_i": 134,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01176,
      "Va": 8.8479,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.022,
      "Qd": 10.144
    },
    {
      "bus_i": 135,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02321,
      "Va": 11.352,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 136,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01653,
      "Va": 5.9717,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.261,
      "Qd": -8.378
    },
    {
      "bus_i": 137,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02034,
      "Va": 6.0209,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 138,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01853,
      "Va": -6.6969,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.793,
      "Qd": 2.65
    },
    {
      "bus_i": 139,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01835,
      "Va": 1.1009,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -3.671,
      "Qd": 0.087
    },
    {
      "bus_i": 140,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01149,
      "Va": 0.7701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.367,
      "Qd": -2.346
    },
    {
      "bus_i": 141,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0393,
      "Va": 6.0797,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 142,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0076,
      "Va": 3.9604,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 143,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01021,
      "Va": 20.1231,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 144,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00887,
      "Va": 1.5935,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.123,
      "Qd": 0.572
    },
    {
      "bus_i": 145,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.014,
      "Va": 4.1651,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.291,
      "Qd": 7.581
    },
    {
      "bus_i": 146,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02228,
      "Va": 8.9744,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.33,
      "Qd": 7.291
    },
    {
      "bus_i": 147,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0298,
      "Va": 2.1451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.344,
      "Qd": 3.106
    },
    {
      "bus_i": 148,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01895,
      "Va": 1.1155,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.931,
      "Qd": 11.078
    },
    {
      "bus_i": 149,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01031,
      "Va": 5.6432,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.535,
      "Qd": 15.197
    },
    {
      "bus_i": 150,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01974,
      "Va": 1.7301,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.753,
      "Qd": 2.295
    },
    {
      "bus_i": 151,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.00916,
      "Va": -9.7848,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 152,
      "baseKV": 25.0,
      "type": 2,
      "Vm": 1.02215,
      "Va": -12.1044,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 153,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.01972,
      "Va": -12.0706,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.141,
      "Qd": 3.866
    },
    {
      "bus_i": 154,
      "baseKV": 46.0,
      "type": 2,
      "Vm": 1.01,
      "Va": -8.6055,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.194,
      "Qd": -0.558
    },
    {
      "bus_i": 155,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00827,
      "Va": -15.5686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 156,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0125,
      "Va": -12.6801,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.038,
      "Qd": 1.021
    },
    {
      "bus_i": 157,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.0126,
      "Va": -12.7843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 158,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01032,
      "Va": -13.1038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 159,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.98833,
      "Va": -14.0914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.568,
      "Qd": 1.253
    },
    {
      "bus_i": 160,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0103,
      "Va": -6.7714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 161,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99091,
      "Va": -14.3414,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.924,
      "Qd": 4.742
    },
    {
      "bus_i": 162,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01853,
      "Va": -10.1546,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.182000000000002,
      "Qd": 3.721
    },
    {
      "bus_i": 163,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01106,
      "Va": -12.9803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.605,
      "Qd": 0.833
    },
    {
      "bus_i": 164,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01541,
      "Va": -11.795,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.183,
      "Qd": -0.934
    },
    {
      "bus_i": 165,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01533,
      "Va": -11.82,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.299,
      "Qd": 1.984
    },
    {
      "bus_i": 166,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02231,
      "Va": -10.2467,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.448,
      "Qd": 0.14399999999999996
    },
    {
      "bus_i": 167,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00935,
      "Va": -9.1278,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 168,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01245,
      "Va": -13.3516,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.119,
      "Qd": -1.216
    },
    {
      "bus_i": 169,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02038,
      "Va": -10.8453,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 170,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01175,
      "Va": -12.6918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.973,
      "Qd": 0.688
    },
    {
      "bus_i": 171,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01746,
      "Va": -9.1334,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 172,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01423,
      "Va": -16.9835,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 173,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99779,
      "Va": -13.2287,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.943,
      "Qd": 0.586
    },
    {
      "bus_i": 174,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02359,
      "Va": -9.6626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.297,
      "Qd": -0.999
    },
    {
      "bus_i": 175,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02397,
      "Va": -12.0392,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 176,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01556,
      "Va": -11.7505,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.375999999999998,
      "Qd": -4.1419999999999995
    },
    {
      "bus_i": 177,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00987,
      "Va": -9.457,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 112.217,
      "Qd": -23.434
    },
    {
      "bus_i": 178,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.01028,
      "Va": -13.7001,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 179,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0125,
      "Va": -12.6801,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 180,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02418,
      "Va": -18.5426,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.567,
      "Qd": -16.94
    },
    {
      "bus_i": 181,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.02304,
      "Va": -12.6011,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.314,
      "Qd": -0.507
    },
    {
      "bus_i": 182,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.01032,
      "Va": -13.1038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 183,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02044,
      "Va": -10.8824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.388,
      "Qd": -1.122
    },
    {
      "bus_i": 184,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.999,
      "Va": -15.2934,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.536,
      "Qd": 1.687
    },
    {
      "bus_i": 185,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01754,
      "Va": -10.2645,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 186,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01053,
      "Va": -9.067,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 187,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00236,
      "Va": -15.5974,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.699,
      "Qd": -1.115
    },
    {
      "bus_i": 188,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02011,
      "Va": -10.8037,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.127,
      "Qd": -3.251
    },
    {
      "bus_i": 189,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0109,
      "Va": -8.1612,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 190,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.00444,
      "Va": -14.4579,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.046,
      "Qd": 0.34
    },
    {
      "bus_i": 191,
      "baseKV": 22.0,
      "type": 2,
      "Vm": 1.03111,
      "Va": -11.677,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.377,
      "Qd": 0.427
    },
    {
      "bus_i": 192,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.01045,
      "Va": -15.4755,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 193,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02356,
      "Va": -13.3702,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 68.719,
      "Qd": -10.662
    },
    {
      "bus_i": 194,
      "baseKV": 46.0,
      "type": 2,
      "Vm": 1.00412,
      "Va": -11.9609,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 195,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.00448,
      "Va": -14.715,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.241,
      "Qd": -1.832
    },
    {
      "bus_i": 196,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.01032,
      "Va": -13.1038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 197,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99821,
      "Va": -14.1562,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 198,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01369,
      "Va": -12.1708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 199,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.01053,
      "Va": -9.067,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 200,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.00967,
      "Va": -18.3502,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.558,
      "Qd": -0.456
    },
    {
      "bus_i": 201,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.006,
      "Va": -14.123,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.213,
      "Qd": 1.788
    },
    {
      "bus_i": 202,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00881,
      "Va": -15.4755,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 203,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01768,
      "Va": -8.9685,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.143,
      "Qd": -19.418
    },
    {
      "bus_i": 204,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01941,
      "Va": -6.8757,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 205,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99281,
      "Va": -14.4185,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 206,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.03093,
      "Va": -10.7857,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.325,
      "Qd": -0.297
    },
    {
      "bus_i": 207,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99728,
      "Va": -14.9365,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.239,
      "Qd": 3.548
    },
    {
      "bus_i": 208,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00107,
      "Va": -15.3844,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.636,
      "Qd": 0.058
    },
    {
      "bus_i": 209,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01167,
      "Va": -7.793,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 210,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99344,
      "Va": -13.8621,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 211,
      "baseKV": 34.5,
      "type": 2,
      "Vm": 1.0182,
      "Va": -14.8942,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 212,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99266,
      "Va": -13.7695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 213,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01605,
      "Va": -11.3453,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 214,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.01315,
      "Va": -17.7851,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.07,
      "Qd": -0.506
    },
    {
      "bus_i": 215,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02439,
      "Va": -11.8698,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.222,
      "Qd": 1.977
    },
    {
      "bus_i": 216,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01422,
      "Va": -12.0077,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.469,
      "Qd": 2.3609999999999998
    },
    {
      "bus_i": 217,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99881,
      "Va": -6.9103,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.5,
      "Qd": 10.05
    },
    {
      "bus_i": 218,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.9916,
      "Va": -15.181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.437,
      "Qd": 0.84
    },
    {
      "bus_i": 219,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01894,
      "Va": -11.4433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.777,
      "Qd": 3.982
    },
    {
      "bus_i": 220,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99214,
      "Va": -13.8268,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.301,
      "Qd": 0.869
    },
    {
      "bus_i": 221,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99869,
      "Va": -15.5331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.608,
      "Qd": 3.6420000000000003
    },
    {
      "bus_i": 222,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0258,
      "Va": -12.0625,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.94,
      "Qd": -4.576
    },
    {
      "bus_i": 223,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02716,
      "Va": -10.2727,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.96,
      "Qd": 0.152
    },
    {
      "bus_i": 224,
      "baseKV": 22.0,
      "type": 2,
      "Vm": 1.00165,
      "Va": -7.793,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 225,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02624,
      "Va": -12.1044,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 226,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02372,
      "Va": -10.2202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.214,
      "Qd": -8.256
    },
    {
      "bus_i": 227,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01618,
      "Va": -12.6866,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.368,
      "Qd": 0.326
    },
    {
      "bus_i": 228,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99318,
      "Va": -13.7316,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.795,
      "Qd": 4.142
    },
    {
      "bus_i": 229,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99737,
      "Va": -15.7824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.956,
      "Qd": 1.8539999999999999
    },
    {
      "bus_i": 230,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01028,
      "Va": -13.7001,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 231,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00484,
      "Va": -14.692,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.201,
      "Qd": -1.767
    },
    {
      "bus_i": 232,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00874,
      "Va": -14.2438,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 233,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.00177,
      "Va": -16.2333,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.522,
      "Qd": -0.138
    },
    {
      "bus_i": 234,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01268,
      "Va": -9.0362,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 235,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02344,
      "Va": -9.662,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.612,
      "Qd": -0.413
    },
    {
      "bus_i": 236,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00217,
      "Va": -15.3452,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.038,
      "Qd": -0.601
    },
    {
      "bus_i": 237,
      "baseKV": 46.0,
      "type": 2,
      "Vm": 1.01917,
      "Va": -12.8831,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 238,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01847,
      "Va": -17.0285,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 239,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01787,
      "Va": -10.1853,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.224,
      "Qd": 5.973
    },
    {
      "bus_i": 240,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 0.99854,
      "Va": -14.6484,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 241,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03148,
      "Va": -11.6996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.822,
      "Qd": -7.479
    },
    {
      "bus_i": 242,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01235,
      "Va": -12.7272,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 243,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0124,
      "Va": -7.5484,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 244,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00302,
      "Va": -15.1239,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.762,
      "Qd": 0.145
    },
    {
      "bus_i": 245,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01804,
      "Va": -10.1781,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 246,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01553,
      "Va": -11.7058,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.495,
      "Qd": 1.817
    },
    {
      "bus_i": 247,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.00549,
      "Va": -14.5401,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 248,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.0042,
      "Va": -15.7286,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.82,
      "Qd": 1.846
    },
    {
      "bus_i": 249,
      "baseKV": 46.0,
      "type": 1,
      "Vm": 1.00659,
      "Va": -13.7969,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.138,
      "Qd": 0.977
    },
    {
      "bus_i": 250,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00909,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 251,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02956,
      "Va": -2.5784,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 252,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.0253,
      "Va": -2.1283,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 253,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.01079,
      "Va": -2.6179,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.521,
      "Qd": 5.177
    },
    {
      "bus_i": 254,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02727,
      "Va": -1.811,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.758,
      "Qd": -1.173
    },
    {
      "bus_i": 255,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02398,
      "Va": -0.4105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 256,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.00028,
      "Va": 0.2544,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.204,
      "Qd": 1.534
    },
    {
      "bus_i": 257,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0119,
      "Va": -0.7043,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 258,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01948,
      "Va": 0.79,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 259,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03558,
      "Va": -0.6682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.825,
      "Qd": 0.449
    },
    {
      "bus_i": 260,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02718,
      "Va": -2.1074,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 261,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.999,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 262,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0,
      "Va": 0.0823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 263,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0038,
      "Va": 1.2269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 264,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01122,
      "Va": -0.8062,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.935,
      "Qd": -2.931
    },
    {
      "bus_i": 265,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02177,
      "Va": -1.3668,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 266,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01152,
      "Va": -0.5882,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 267,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0348,
      "Va": -3.1527,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.651,
      "Qd": 2.418
    },
    {
      "bus_i": 268,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02372,
      "Va": -1.2704,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 269,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0363,
      "Va": -0.2343,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 47.874,
      "Qd": 7.24
    },
    {
      "bus_i": 270,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0253,
      "Va": -2.1283,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 271,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02577,
      "Va": -1.9066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 272,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02372,
      "Va": -1.2704,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 273,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02537,
      "Va": -0.7552,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.237,
      "Qd": 6.343
    },
    {
      "bus_i": 274,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01,
      "Va": -0.4617,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 275,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02616,
      "Va": -2.0229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 276,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.999,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 277,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00679,
      "Va": -1.2521,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 278,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00876,
      "Va": 0.4958,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 279,
      "baseKV": 17.0,
      "type": 2,
      "Vm": 1.03736,
      "Va": -2.0493,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 280,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03026,
      "Va": -1.1274,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 281,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 0.0823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 282,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03355,
      "Va": -2.7079,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 283,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.0171,
      "Va": 1.6564,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.62,
      "Qd": 0.999
    },
    {
      "bus_i": 284,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0116,
      "Va": -0.7069,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 53.84,
      "Qd": 2.116
    },
    {
      "bus_i": 285,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.9991,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 286,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.02,
      "Va": 3.2571,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 287,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02853,
      "Va": -2.2843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.704,
      "Qd": 17.652
    },
    {
      "bus_i": 288,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.98464,
      "Va": -1.4586,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 289,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.02177,
      "Va": -1.3668,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 290,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02397,
      "Va": -0.949,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 291,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.03261,
      "Va": -1.5943,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.593,
      "Qd": 1.658
    },
    {
      "bus_i": 292,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03795,
      "Va": -3.0381,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 236.218,
      "Qd": 56.585
    },
    {
      "bus_i": 293,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.03,
      "Va": 4.3164,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 294,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 1.04027,
      "Va": -0.4224,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.348,
      "Qd": 1.23
    },
    {
      "bus_i": 295,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02578,
      "Va": -2.0001,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 296,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00016,
      "Va": 0.1486,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.988,
      "Qd": 13.105
    },
    {
      "bus_i": 297,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02699,
      "Va": -2.0493,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 298,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.00968,
      "Va": -3.5504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 64.368,
      "Qd": 17.87
    },
    {
      "bus_i": 299,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03852,
      "Va": -2.8373,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 300,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.02584,
      "Va": -25.3015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 301,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02197,
      "Va": -1.2203,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 302,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01988,
      "Va": -3.5504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 303,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01453,
      "Va": -3.1112,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.639,
      "Qd": 0.724
    },
    {
      "bus_i": 304,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00883,
      "Va": -1.0832,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 305,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0194,
      "Va": 2.3483,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 306,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00955,
      "Va": -1.0871,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 307,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.999,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 308,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01042,
      "Va": -0.3696,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 309,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.02786,
      "Va": -1.4831,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.492,
      "Qd": -6.408
    },
    {
      "bus_i": 310,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01108,
      "Va": -0.3381,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 311,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01429,
      "Va": -0.5781,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 312,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02558,
      "Va": -1.7386,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.865,
      "Qd": 1.94
    },
    {
      "bus_i": 313,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00959,
      "Va": -0.288,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.117000000000004,
      "Qd": 29.918
    },
    {
      "bus_i": 314,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 0.0823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 315,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02707,
      "Va": -2.2467,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 316,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02619,
      "Va": -0.7444,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.772,
      "Qd": -16.144
    },
    {
      "bus_i": 317,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 0.98852,
      "Va": -2.0841,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.427,
      "Qd": 8.319
    },
    {
      "bus_i": 318,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00562,
      "Va": -0.1138,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.850999999999999,
      "Qd": 3.077
    },
    {
      "bus_i": 319,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00385,
      "Va": 0.0228,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 320,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.02502,
      "Va": 2.3558,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 321,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02372,
      "Va": -1.2704,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 322,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 1.4089,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 323,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0363,
      "Va": -0.4504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 324,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03315,
      "Va": -0.9696,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.617,
      "Qd": 9.89
    },
    {
      "bus_i": 325,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00641,
      "Va": 1.7662,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.463,
      "Qd": 0.688
    },
    {
      "bus_i": 326,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00205,
      "Va": 0.4431,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.202,
      "Qd": 4.46
    },
    {
      "bus_i": 327,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02451,
      "Va": -0.8124,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.313,
      "Qd": 1.426
    },
    {
      "bus_i": 328,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03485,
      "Va": -0.7915,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 329,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0363,
      "Va": -0.4504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 330,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03135,
      "Va": -2.2824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.036,
      "Qd": 1.115
    },
    {
      "bus_i": 331,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01257,
      "Va": 1.8697,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 332,
      "baseKV": 17.0,
      "type": 2,
      "Vm": 1.0229,
      "Va": 3.7375,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 333,
      "baseKV": 26.4,
      "type": 2,
      "Vm": 1.01212,
      "Va": -2.8579,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.221,
      "Qd": 3.287
    },
    {
      "bus_i": 334,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.03373,
      "Va": -2.751,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 90.245,
      "Qd": 7.631
    },
    {
      "bus_i": 335,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00895,
      "Va": 0.3212,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 56.722,
      "Qd": 2.8599999999999994
    },
    {
      "bus_i": 336,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.02577,
      "Va": -1.9066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 337,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02778,
      "Va": -3.2688,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 338,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02372,
      "Va": -1.2704,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 339,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0017,
      "Va": 1.3595,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.104,
      "Qd": -0.413
    },
    {
      "bus_i": 340,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02151,
      "Va": -1.3658,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 341,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.999,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 342,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00603,
      "Va": 0.1081,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.754,
      "Qd": 1.868
    },
    {
      "bus_i": 343,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02985,
      "Va": -1.6491,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.935,
      "Qd": 1.072
    },
    {
      "bus_i": 344,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00636,
      "Va": 0.6018,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.502,
      "Qd": -2.23
    },
    {
      "bus_i": 345,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03602,
      "Va": -0.6412,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 346,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.00997,
      "Va": -2.1993,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.559,
      "Qd": 7.219
    },
    {
      "bus_i": 347,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02151,
      "Va": -1.3658,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 348,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00376,
      "Va": 1.0309,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.802,
      "Qd": 19.042
    },
    {
      "bus_i": 349,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03974,
      "Va": 3.0179,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 350,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0038,
      "Va": 1.2269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 351,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.02,
      "Va": 3.1982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 352,
      "baseKV": 26.0,
      "type": 2,
      "Vm": 1.00976,
      "Va": 0.0188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.894,
      "Qd": 2.592
    },
    {
      "bus_i": 353,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.02577,
      "Va": -1.9066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 354,
      "baseKV": 26.4,
      "type": 2,
      "Vm": 0.99448,
      "Va": -1.4586,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 44.918,
      "Qd": 22.112000000000002
    },
    {
      "bus_i": 355,
      "baseKV": 17.0,
      "type": 2,
      "Vm": 1.03736,
      "Va": -2.0493,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 356,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01118,
      "Va": -0.8363,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 357,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 0.99865,
      "Va": 1.1219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.120999999999995,
      "Qd": 7.545
    },
    {
      "bus_i": 358,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0029,
      "Va": 1.2269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 46.744,
      "Qd": -5.611
    },
    {
      "bus_i": 359,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0246,
      "Va": -25.6694,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 373.515,
      "Qd": 87.164
    },
    {
      "bus_i": 360,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02474,
      "Va": -0.738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 83.27199999999999,
      "Qd": -3.236
    },
    {
      "bus_i": 361,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02062,
      "Va": -1.7227,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 362,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01212,
      "Va": -0.8079,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 363,
      "baseKV": 16.5,
      "type": 2,
      "Vm": 1.01948,
      "Va": 0.79,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 364,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00946,
      "Va": -1.1088,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 365,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00795,
      "Va": 0.5581,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 366,
      "baseKV": 27.0,
      "type": 1,
      "Vm": 1.03432,
      "Va": -2.3562,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 83.902,
      "Qd": 68.704
    },
    {
      "bus_i": 367,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0068,
      "Va": 2.3624,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 368,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0184,
      "Va": 1.445,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 369,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 0.99216,
      "Va": -2.089,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.231,
      "Qd": 5.409
    },
    {
      "bus_i": 370,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.03097,
      "Va": -1.2887,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -2.36,
      "Qd": -9.246
    },
    {
      "bus_i": 371,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0257,
      "Va": 0.2312,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 372,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 0.0823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 373,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02001,
      "Va": -1.9923,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -7.444,
      "Qd": -20.91
    },
    {
      "bus_i": 374,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.00822,
      "Va": -1.8823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 51.096,
      "Qd": 11.454
    },
    {
      "bus_i": 375,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99297,
      "Va": 1.2269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 376,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01948,
      "Va": 0.79,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 377,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99983,
      "Va": 0.9667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.905,
      "Qd": 4.163
    },
    {
      "bus_i": 378,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00395,
      "Va": 0.6165,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 379,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 8.4279,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 380,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.02912,
      "Va": 2.3825,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 381,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01429,
      "Va": -0.5781,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 382,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.02577,
      "Va": -1.9066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 383,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.0068,
      "Va": 0.5283,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.318,
      "Qd": 1.933
    },
    {
      "bus_i": 384,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02151,
      "Va": -1.3658,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 385,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 0.98984,
      "Va": -2.1107,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.412,
      "Qd": 7.624
    },
    {
      "bus_i": 386,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.00822,
      "Va": -1.8823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 387,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00626,
      "Va": 1.2036,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.931,
      "Qd": 17.875999999999998
    },
    {
      "bus_i": 388,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0347,
      "Va": -2.7701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.547,
      "Qd": 8.037
    },
    {
      "bus_i": 389,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01171,
      "Va": -0.7517,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.274,
      "Qd": 6.43
    },
    {
      "bus_i": 390,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99959,
      "Va": 1.0426,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 391,
      "baseKV": 26.0,
      "type": 1,
      "Vm": 0.98741,
      "Va": -1.629,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 62.586,
      "Qd": 17.826
    },
    {
      "bus_i": 392,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 0.0823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 393,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.03408,
      "Va": -0.8876,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 35.854,
      "Qd": 15.710999999999999
    },
    {
      "bus_i": 394,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0245,
      "Va": -25.9793,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 469.229,
      "Qd": -120.769
    },
    {
      "bus_i": 395,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01948,
      "Va": 0.79,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 396,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00909,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 397,
      "baseKV": 26.4,
      "type": 2,
      "Vm": 1.00622,
      "Va": -2.5864,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.311,
      "Qd": 9.449
    },
    {
      "bus_i": 398,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0348,
      "Va": 4.5736,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 399,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03156,
      "Va": -1.5435,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.836,
      "Qd": -2.317
    },
    {
      "bus_i": 400,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02475,
      "Va": -1.4186,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.802,
      "Qd": 2.737
    },
    {
      "bus_i": 401,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.02577,
      "Va": -1.9066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 402,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 0.0823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 403,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00752,
      "Va": 0.0948,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.667,
      "Qd": 2.15
    },
    {
      "bus_i": 404,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03609,
      "Va": -0.4762,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.416,
      "Qd": 4.873
    },
    {
      "bus_i": 405,
      "baseKV": 26.4,
      "type": 1,
      "Vm": 1.00015,
      "Va": -1.6229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 45.47,
      "Qd": 6.618
    },
    {
      "bus_i": 406,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01948,
      "Va": 0.79,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 407,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01108,
      "Va": 0.2085,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 408,
      "baseKV": 4.16,
      "type": 2,
      "Vm": 0.98464,
      "Va": -1.4586,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 409,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02469,
      "Va": -0.7263,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.65,
      "Qd": 1.549
    },
    {
      "bus_i": 410,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02188,
      "Va": -4.2011,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 411,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01948,
      "Va": 0.79,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 412,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 0.1218,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.988,
      "Qd": 13.105
    },
    {
      "bus_i": 413,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0418,
      "Va": 3.4318,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 414,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0277,
      "Va": -1.9837,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 415,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.04209,
      "Va": -0.0511,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.512,
      "Qd": 2.281
    },
    {
      "bus_i": 416,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01414,
      "Va": -0.5881,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 417,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03242,
      "Va": -1.0323,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 418,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01795,
      "Va": -3.045,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.934,
      "Qd": -2.505
    },
    {
      "bus_i": 419,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03216,
      "Va": -2.4849,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.959000000000003,
      "Qd": -2.012
    },
    {
      "bus_i": 420,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0119,
      "Va": -0.7043,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 421,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0252,
      "Va": -25.5698,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 422,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02432,
      "Va": -0.8697,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.152,
      "Qd": -0.268
    },
    {
      "bus_i": 423,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99672,
      "Va": -1.2521,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 424,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00909,
      "Va": 0.0548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 425,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01592,
      "Va": -4.4779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 426,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02446,
      "Va": -7.1789,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.853,
      "Qd": 2.722
    },
    {
      "bus_i": 427,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02806,
      "Va": -1.9579,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.561999999999998,
      "Qd": 9.036000000000001
    },
    {
      "bus_i": 428,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02054,
      "Va": -4.445,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 429,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.03908,
      "Va": 0.6331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.582,
      "Qd": 4.974
    },
    {
      "bus_i": 430,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02931,
      "Va": -0.8124,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.824,
      "Qd": 6.082
    },
    {
      "bus_i": 431,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0431,
      "Va": 0.6824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.47,
      "Qd": 6.458
    },
    {
      "bus_i": 432,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02488,
      "Va": 1.0249,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 433,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0389,
      "Va": 0.0885,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.035,
      "Qd": 1.043
    },
    {
      "bus_i": 434,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00902,
      "Va": -0.6563,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.366,
      "Qd": 3.468
    },
    {
      "bus_i": 435,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.04368,
      "Va": 0.4752,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.13,
      "Qd": 0.688
    },
    {
      "bus_i": 436,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01758,
      "Va": -1.2538,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.478,
      "Qd": 5.271
    },
    {
      "bus_i": 437,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01729,
      "Va": 0.7243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.921,
      "Qd": 2.136
    },
    {
      "bus_i": 438,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01253,
      "Va": -1.325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 439,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03311,
      "Va": -5.0754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 440,
      "baseKV": 4.0,
      "type": 2,
      "Vm": 1.03435,
      "Va": -0.6898,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 441,
      "baseKV": 35.0,
      "type": 1,
      "Vm": 1.02364,
      "Va": -0.9204,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.134,
      "Qd": 1.332
    },
    {
      "bus_i": 442,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0361,
      "Va": -0.789,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.154,
      "Qd": -1.137
    },
    {
      "bus_i": 443,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02408,
      "Va": -0.6527,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.292,
      "Qd": 1.332
    },
    {
      "bus_i": 444,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02105,
      "Va": -0.3573,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.187,
      "Qd": 2.1
    },
    {
      "bus_i": 445,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.016,
      "Va": 0.1335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.124,
      "Qd": 1.716
    },
    {
      "bus_i": 446,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02266,
      "Va": -1.325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 447,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01628,
      "Va": 0.1156,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.777,
      "Qd": 2.056
    },
    {
      "bus_i": 448,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01475,
      "Va": -1.2976,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 449,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01642,
      "Va": 0.8878,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 450,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01512,
      "Va": -0.6997,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 451,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02342,
      "Va": -10.4209,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 78.798,
      "Qd": -19.726
    },
    {
      "bus_i": 452,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02068,
      "Va": -2.0955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.502,
      "Qd": 10.527
    },
    {
      "bus_i": 453,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01121,
      "Va": -0.775,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.0600000000000005,
      "Qd": 4.568
    },
    {
      "bus_i": 454,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02401,
      "Va": -0.6898,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.973,
      "Qd": 1.332
    },
    {
      "bus_i": 455,
      "baseKV": 35.0,
      "type": 1,
      "Vm": 1.02819,
      "Va": -6.3223,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.368,
      "Qd": 2.505
    },
    {
      "bus_i": 456,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0461,
      "Va": 0.6164,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.939,
      "Qd": 6.138999999999999
    },
    {
      "bus_i": 457,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01549,
      "Va": 0.8092,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.728,
      "Qd": 2.57
    },
    {
      "bus_i": 458,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02266,
      "Va": -1.325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 459,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0288,
      "Va": -0.531,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 460,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.01539,
      "Va": -1.5849,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 41.473,
      "Qd": -5.365
    },
    {
      "bus_i": 461,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02269,
      "Va": -1.3175,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.869,
      "Qd": 6.248
    },
    {
      "bus_i": 462,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02716,
      "Va": -7.4671,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 463,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0237,
      "Va": 0.976,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.233,
      "Qd": 3.772
    },
    {
      "bus_i": 464,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.019,
      "Va": -1.1685,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 465,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.0331,
      "Va": -5.1165,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 466,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02046,
      "Va": -4.5547,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 467,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02493,
      "Va": -7.2575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.802,
      "Qd": 6.277
    },
    {
      "bus_i": 468,
      "baseKV": 14.0,
      "type": 2,
      "Vm": 1.03,
      "Va": -3.9863,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.014,
      "Qd": 12.526
    },
    {
      "bus_i": 469,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.00278,
      "Va": 2.05,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 470,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01444,
      "Va": -5.1187,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 471,
      "baseKV": 13.2,
      "type": 1,
      "Vm": 1.01338,
      "Va": 0.7833,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.82,
      "Qd": 2.672
    },
    {
      "bus_i": 472,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0133,
      "Va": -0.2217,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.352,
      "Qd": 2.092
    },
    {
      "bus_i": 473,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0151,
      "Va": -0.702,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 474,
      "baseKV": 14.0,
      "type": 2,
      "Vm": 1.01044,
      "Va": -4.4451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 475,
      "baseKV": 13.0,
      "type": 1,
      "Vm": 1.02791,
      "Va": -6.0296,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.144,
      "Qd": -1.492
    },
    {
      "bus_i": 476,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01535,
      "Va": 0.3829,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 477,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02025,
      "Va": -8.6486,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 478,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02709,
      "Va": -7.4803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 479,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01328,
      "Va": -0.2991,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.601,
      "Qd": 6.452
    },
    {
      "bus_i": 480,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00826,
      "Va": -0.6958,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.384,
      "Qd": 6.661
    },
    {
      "bus_i": 481,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03502,
      "Va": -5.7598,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.007,
      "Qd": -0.232
    },
    {
      "bus_i": 482,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.04196,
      "Va": -0.0101,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 44.047,
      "Qd": 13.175999999999998
    },
    {
      "bus_i": 483,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01425,
      "Va": -2.4931,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.317,
      "Qd": 0.833
    },
    {
      "bus_i": 484,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02266,
      "Va": -1.325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.087,
      "Qd": 0.529
    },
    {
      "bus_i": 485,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02236,
      "Va": -1.4592,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.177,
      "Qd": -0.9339999999999997
    },
    {
      "bus_i": 486,
      "baseKV": 13.0,
      "type": 1,
      "Vm": 1.03136,
      "Va": -4.7646,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.794,
      "Qd": -0.999
    },
    {
      "bus_i": 487,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02053,
      "Va": -4.4449,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.168,
      "Qd": 1.13
    },
    {
      "bus_i": 488,
      "baseKV": 35.0,
      "type": 1,
      "Vm": 1.04244,
      "Va": -7.1137,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.391,
      "Qd": 1.274
    },
    {
      "bus_i": 489,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01231,
      "Va": -5.2489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.468,
      "Qd": 8.109
    },
    {
      "bus_i": 490,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03585,
      "Va": -5.5206,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 491,
      "baseKV": 35.0,
      "type": 1,
      "Vm": 1.02849,
      "Va": -6.4868,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.351,
      "Qd": 1.883
    },
    {
      "bus_i": 492,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01825,
      "Va": -3.8029,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 493,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0082,
      "Va": 0.2653,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 53.007,
      "Qd": 8.355
    },
    {
      "bus_i": 494,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02555,
      "Va": -1.1153,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.601,
      "Qd": 4.142
    },
    {
      "bus_i": 495,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03683,
      "Va": -5.9594,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 496,
      "baseKV": 13.0,
      "type": 1,
      "Vm": 1.04221,
      "Va": -10.1893,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.803,
      "Qd": -1.079
    },
    {
      "bus_i": 497,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02058,
      "Va": -4.4688,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 498,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.01647,
      "Va": -0.7324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 499,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01475,
      "Va": -0.9674,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.592,
      "Qd": 3.229
    },
    {
      "bus_i": 500,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01466,
      "Va": -2.43,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.177,
      "Qd": -0.116
    },
    {
      "bus_i": 501,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01646,
      "Va": -0.4193,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 502,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.0369,
      "Va": -5.955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 503,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01743,
      "Va": 1.5296,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 504,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01253,
      "Va": -1.325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 505,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00975,
      "Va": -0.5389,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.838,
      "Qd": 0.796
    },
    {
      "bus_i": 506,
      "baseKV": 18.0,
      "type": 2,
      "Vm": 1.00578,
      "Va": 0.5052,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 507,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02749,
      "Va": -0.9358,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.302,
      "Qd": -3.88
    },
    {
      "bus_i": 508,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01146,
      "Va": -0.3231,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.278,
      "Qd": 7.276
    },
    {
      "bus_i": 509,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02669,
      "Va": -0.1886,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 510,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0272,
      "Va": -7.6481,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 511,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01671,
      "Va": 1.1477,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 512,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02911,
      "Va": 0.3855,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.342,
      "Qd": 2.954
    },
    {
      "bus_i": 513,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.03436,
      "Va": -0.1393,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.07,
      "Qd": 2.7729999999999997
    },
    {
      "bus_i": 514,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02042,
      "Va": -2.5245,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 515,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01584,
      "Va": 0.5052,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 516,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02867,
      "Va": 0.7406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.950000000000003,
      "Qd": 1.079
    },
    {
      "bus_i": 517,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01341,
      "Va": -0.123,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.834,
      "Qd": 3.512
    },
    {
      "bus_i": 518,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01845,
      "Va": -0.9553,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 519,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.01548,
      "Va": -0.9954,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.796,
      "Qd": 3.881
    },
    {
      "bus_i": 520,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.00832,
      "Va": -1.7868,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.289,
      "Qd": 5.517
    },
    {
      "bus_i": 521,
      "baseKV": 13.0,
      "type": 1,
      "Vm": 1.03007,
      "Va": -4.8232,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.996,
      "Qd": 0.203
    },
    {
      "bus_i": 522,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02751,
      "Va": -6.1771,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.0760000000000005,
      "Qd": -2.229
    },
    {
      "bus_i": 523,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.03428,
      "Va": -0.4081,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.803,
      "Qd": -0.007
    },
    {
      "bus_i": 524,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01592,
      "Va": -4.4779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 525,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01619,
      "Va": -3.0681,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.172,
      "Qd": 0.362
    },
    {
      "bus_i": 526,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02771,
      "Va": -0.5668,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 527,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02005,
      "Va": -2.9981,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.199,
      "Qd": 2.636
    },
    {
      "bus_i": 528,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02055,
      "Va": -6.2078,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 529,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03093,
      "Va": -10.0884,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 530,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03316,
      "Va": -5.2758,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 531,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01806,
      "Va": -3.7219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.5,
      "Qd": -0.84
    },
    {
      "bus_i": 532,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02054,
      "Va": -4.4451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 533,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03315,
      "Va": -7.1183,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 534,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01575,
      "Va": -0.3168,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 535,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02362,
      "Va": -8.0626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 536,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02604,
      "Va": 1.0738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 537,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02211,
      "Va": 0.4241,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 538,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02942,
      "Va": -0.2593,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.585,
      "Qd": 1.6
    },
    {
      "bus_i": 539,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02066,
      "Va": -6.1733,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.745,
      "Qd": -0.355
    },
    {
      "bus_i": 540,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02551,
      "Va": -4.3188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.921,
      "Qd": 8.631
    },
    {
      "bus_i": 541,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01838,
      "Va": -3.8594,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 542,
      "baseKV": 13.0,
      "type": 1,
      "Vm": 1.02883,
      "Va": -8.9888,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.408,
      "Qd": 1.122
    },
    {
      "bus_i": 543,
      "baseKV": 765.0,
      "type": 2,
      "Vm": 1.0191,
      "Va": 5.7489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 544,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.01995,
      "Va": -1.9843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.873,
      "Qd": 8.182
    },
    {
      "bus_i": 545,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03091,
      "Va": -10.0871,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -2.36,
      "Qd": 2.578
    },
    {
      "bus_i": 546,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.033,
      "Va": -5.5635,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.533,
      "Qd": 2.824
    },
    {
      "bus_i": 547,
      "baseKV": 35.0,
      "type": 1,
      "Vm": 1.00373,
      "Va": -5.3107,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.41,
      "Qd": 0.319
    },
    {
      "bus_i": 548,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01593,
      "Va": -4.4805,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 549,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01883,
      "Va": -0.3579,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.99,
      "Qd": 0.529
    },
    {
      "bus_i": 550,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03573,
      "Va": -5.9956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.759,
      "Qd": -0.355
    },
    {
      "bus_i": 551,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.02266,
      "Va": -1.325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 552,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02053,
      "Va": -6.1814,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.637,
      "Qd": 1.825
    },
    {
      "bus_i": 553,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01462,
      "Va": -2.0911,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.056,
      "Qd": -5.938
    },
    {
      "bus_i": 554,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03305,
      "Va": -5.5241,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 555,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03319,
      "Va": -7.141,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 41.898,
      "Qd": -9.787
    },
    {
      "bus_i": 556,
      "baseKV": 13.2,
      "type": 2,
      "Vm": 1.01032,
      "Va": -2.5245,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 557,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02023,
      "Va": -4.9105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.594,
      "Qd": 2.056
    },
    {
      "bus_i": 558,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01535,
      "Va": 0.0334,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.754,
      "Qd": 1.441
    },
    {
      "bus_i": 559,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.00962,
      "Va": -13.0351,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 51.175,
      "Qd": -34.899
    },
    {
      "bus_i": 560,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.97243,
      "Va": 1.0562,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 561,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03572,
      "Va": -17.5387,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 562,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02675,
      "Va": -10.9831,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 563,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.03595,
      "Va": -10.0713,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -240.223,
      "Qd": 8.022
    },
    {
      "bus_i": 564,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01459,
      "Va": -7.578,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 565,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02806,
      "Va": -10.9372,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 566,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 1.0124,
      "Va": -8.413,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 567,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01891,
      "Va": -12.1585,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 568,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02719,
      "Va": -22.6174,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.14,
      "Qd": -15.065
    },
    {
      "bus_i": 569,
      "baseKV": 161.0,
      "type": 2,
      "Vm": 1.0293,
      "Va": -17.0081,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 570,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00766,
      "Va": 5.0082,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 571,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03384,
      "Va": -12.8727,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.095,
      "Qd": 11.201
    },
    {
      "bus_i": 572,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02972,
      "Va": -16.2569,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.174,
      "Qd": 38.977
    },
    {
      "bus_i": 573,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.9948,
      "Va": 12.1717,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -68.61,
      "Qd": 16.378
    },
    {
      "bus_i": 574,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02861,
      "Va": -12.1235,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 73.295,
      "Qd": 5.184
    },
    {
      "bus_i": 575,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.9522,
      "Va": -16.4182,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 88.398,
      "Qd": -20.99
    },
    {
      "bus_i": 576,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01502,
      "Va": -11.084,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 577,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01059,
      "Va": 11.2862,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -114.934,
      "Qd": -0.594
    },
    {
      "bus_i": 578,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02643,
      "Va": -12.4117,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 579,
      "baseKV": 22.0,
      "type": 2,
      "Vm": 1.0135,
      "Va": -11.9176,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 172.452,
      "Qd": 15.19
    },
    {
      "bus_i": 580,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02154,
      "Va": -8.7531,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -31.539,
      "Qd": 28.643
    },
    {
      "bus_i": 581,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.02054,
      "Va": -17.7616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.219,
      "Qd": -1.412
    },
    {
      "bus_i": 582,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -11.6977,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.244,
      "Qd": 27.231
    },
    {
      "bus_i": 583,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96204,
      "Va": -2.7232,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 584,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.01,
      "Va": -12.5295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 585,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.04725,
      "Va": -13.5971,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 142.093,
      "Qd": -171.04
    },
    {
      "bus_i": 586,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96012,
      "Va": -8.398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 78.863,
      "Qd": -33.27
    },
    {
      "bus_i": 587,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.04108,
      "Va": -19.1119,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 35.818,
      "Qd": -2.628
    },
    {
      "bus_i": 588,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.03545,
      "Va": -14.115,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 89.904,
      "Qd": 11.592
    },
    {
      "bus_i": 589,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96789,
      "Va": -0.0038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 590,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.04206,
      "Va": -13.3495,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 591,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01678,
      "Va": -11.8393,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.327,
      "Qd": 6.755
    },
    {
      "bus_i": 592,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01846,
      "Va": -15.1273,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 593,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.04127,
      "Va": -13.2992,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 146.387,
      "Qd": 23.785
    },
    {
      "bus_i": 594,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01795,
      "Va": -11.575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.089,
      "Qd": 4.33
    },
    {
      "bus_i": 595,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02642,
      "Va": -11.5139,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 596,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.0228,
      "Va": -17.794,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 597,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.99499,
      "Va": 11.9995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 598,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03673,
      "Va": -16.4113,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.235,
      "Qd": 5.901
    },
    {
      "bus_i": 599,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02895,
      "Va": -11.8982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 600,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.0239,
      "Va": -17.5665,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.5,
      "Qd": -3.591
    },
    {
      "bus_i": 601,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01986,
      "Va": -9.0595,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 602,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99479,
      "Va": 12.1713,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -68.625,
      "Qd": 16.378
    },
    {
      "bus_i": 603,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.01293,
      "Va": -12.1008,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 92.03999999999999,
      "Qd": 12.925
    },
    {
      "bus_i": 604,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.99127,
      "Va": -6.3722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.874,
      "Qd": 5.669
    },
    {
      "bus_i": 605,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02776,
      "Va": -10.7033,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 606,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00729,
      "Va": -10.0988,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.802,
      "Qd": 2.237
    },
    {
      "bus_i": 607,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.03452,
      "Va": -14.7421,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 608,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02491,
      "Va": -14.3522,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 69.689,
      "Qd": -23.64
    },
    {
      "bus_i": 609,
      "baseKV": 161.0,
      "type": 2,
      "Vm": 1.017,
      "Va": -10.5525,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 610,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.01103,
      "Va": 2.9554,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 611,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02719,
      "Va": -10.4691,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 612,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02824,
      "Va": -11.1674,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 613,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01459,
      "Va": -7.578,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 614,
      "baseKV": 22.8,
      "type": 2,
      "Vm": 1.03,
      "Va": 26.7519,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -69.161,
      "Qd": 21.417
    },
    {
      "bus_i": 615,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02853,
      "Va": -17.4994,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 46.715,
      "Qd": 9.731
    },
    {
      "bus_i": 616,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.96361,
      "Va": -8.0836,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 617,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02818,
      "Va": -11.9307,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 618,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.0166,
      "Va": -17.2237,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 619,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02992,
      "Va": -13.1214,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 620,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02008,
      "Va": -7.8311,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.898,
      "Qd": 0.478
    },
    {
      "bus_i": 621,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.03051,
      "Va": -12.0765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 622,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0166,
      "Va": -10.1431,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 623,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03367,
      "Va": -13.0293,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 168.369,
      "Qd": -11.831
    },
    {
      "bus_i": 624,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.02551,
      "Va": -17.2042,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 625,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01337,
      "Va": -13.8418,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 626,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.01077,
      "Va": -11.7274,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.614,
      "Qd": 27.557
    },
    {
      "bus_i": 627,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01385,
      "Va": -12.8144,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.669,
      "Qd": 1.571
    },
    {
      "bus_i": 628,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03162,
      "Va": -11.7315,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 629,
      "baseKV": 21.0,
      "type": 2,
      "Vm": 1.00393,
      "Va": 18.294,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -77.82,
      "Qd": 17.153
    },
    {
      "bus_i": 630,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.03,
      "Va": -12.7033,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 143.809,
      "Qd": 45.796
    },
    {
      "bus_i": 631,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02165,
      "Va": -9.4253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -34.189,
      "Qd": 36.694
    },
    {
      "bus_i": 632,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02775,
      "Va": -11.5297,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 155.685,
      "Qd": -72.041
    },
    {
      "bus_i": 633,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.95337,
      "Va": -15.5708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 78.674,
      "Qd": -16.052
    },
    {
      "bus_i": 634,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 1.02334,
      "Va": -10.3683,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.205,
      "Qd": 14.886
    },
    {
      "bus_i": 635,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03863,
      "Va": -12.0584,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 109.511,
      "Qd": -30.236
    },
    {
      "bus_i": 636,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.03335,
      "Va": -15.5195,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 637,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00578,
      "Va": 7.2096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -156.885,
      "Qd": -5.191
    },
    {
      "bus_i": 638,
      "baseKV": 22.0,
      "type": 2,
      "Vm": 1.0185,
      "Va": -1.7451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 639,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96785,
      "Va": -0.0075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 640,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 0.98578,
      "Va": -12.1723,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 63.687,
      "Qd": 19.281
    },
    {
      "bus_i": 641,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.03446,
      "Va": -14.6208,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.202,
      "Qd": -25.341
    },
    {
      "bus_i": 642,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.04073,
      "Va": -12.4088,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 156.639,
      "Qd": -22.872
    },
    {
      "bus_i": 643,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02903,
      "Va": -10.7955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 644,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03628,
      "Va": -13.1786,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 645,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02841,
      "Va": -11.676,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 646,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.9748,
      "Va": 1.2945,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 647,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01042,
      "Va": -13.0076,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 49.134,
      "Qd": 12.721
    },
    {
      "bus_i": 648,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0364,
      "Va": -13.1694,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 649,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01069,
      "Va": -12.0834,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.307,
      "Qd": 3.837
    },
    {
      "bus_i": 650,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02772,
      "Va": -10.7566,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 651,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0312,
      "Va": -11.9181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 652,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.003,
      "Va": -8.8874,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 235.567,
      "Qd": 15.907
    },
    {
      "bus_i": 653,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.0328,
      "Va": -15.4803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 61.015,
      "Qd": 0.521
    },
    {
      "bus_i": 654,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0173,
      "Va": 11.0982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -35.572,
      "Qd": 20.548
    },
    {
      "bus_i": 655,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0403,
      "Va": -13.7163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 243.582,
      "Qd": -7.726
    },
    {
      "bus_i": 656,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.04055,
      "Va": -11.2193,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 657,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.95855,
      "Va": -0.8454,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 75.843,
      "Qd": 60.573
    },
    {
      "bus_i": 658,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.02644,
      "Va": -16.5214,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 659,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01032,
      "Va": -11.2588,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.337,
      "Qd": 3.997
    },
    {
      "bus_i": 660,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01877,
      "Va": 2.999,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 661,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01307,
      "Va": -13.0151,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 662,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02969,
      "Va": -12.4198,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 199.539,
      "Qd": 34.754
    },
    {
      "bus_i": 663,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02609,
      "Va": -11.6222,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.932,
      "Qd": 6.929
    },
    {
      "bus_i": 664,
      "baseKV": 161.0,
      "type": 2,
      "Vm": 1.0247,
      "Va": -17.8201,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 68.596,
      "Qd": -6.661
    },
    {
      "bus_i": 665,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02906,
      "Va": -12.6468,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 205.599,
      "Qd": 73.382
    },
    {
      "bus_i": 666,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0306,
      "Va": -6.7435,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 72.81,
      "Qd": 16.812
    },
    {
      "bus_i": 667,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.02946,
      "Va": -16.5163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 668,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00936,
      "Va": 10.8894,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 669,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.02895,
      "Va": -11.8982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 670,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.03229,
      "Va": -15.6794,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 671,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.04028,
      "Va": -12.7282,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 672,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00945,
      "Va": 12.7745,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 673,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00294,
      "Va": 5.5681,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 674,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00176,
      "Va": 17.2996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 675,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 0.97621,
      "Va": -6.2066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 676,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.02907,
      "Va": -19.6556,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 59.886,
      "Qd": -4.417
    },
    {
      "bus_i": 677,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01302,
      "Va": -11.7388,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.42,
      "Qd": 4.402
    },
    {
      "bus_i": 678,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01846,
      "Va": -5.89,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 679,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02304,
      "Va": -8.8427,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 680,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.97495,
      "Va": 1.2046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 681,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02879,
      "Va": -12.9489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 682,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 11.351,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -114.927,
      "Qd": -0.999
    },
    {
      "bus_i": 683,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.95421,
      "Va": -14.2641,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 684,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01953,
      "Va": -18.7102,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 102.283,
      "Qd": -10.664
    },
    {
      "bus_i": 685,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01872,
      "Va": -14.983,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 686,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 1.02165,
      "Va": -9.4253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 687,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.01502,
      "Va": -11.8084,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 688,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.03223,
      "Va": -15.7063,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 689,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02602,
      "Va": -10.1865,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 80.224,
      "Qd": 1.043
    },
    {
      "bus_i": 690,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.0168,
      "Va": -10.6215,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 691,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96753,
      "Va": -14.9709,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 110.764,
      "Qd": -26.066
    },
    {
      "bus_i": 692,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.96219,
      "Va": -11.5764,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 693,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02901,
      "Va": -10.4788,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.415,
      "Qd": 3.084
    },
    {
      "bus_i": 694,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 0.97035,
      "Va": -8.6416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.377,
      "Qd": -3.946
    },
    {
      "bus_i": 695,
      "baseKV": 1.0,
      "type": 1,
      "Vm": 1.02265,
      "Va": -10.1943,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 696,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0119,
      "Va": -4.2647,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 697,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00333,
      "Va": -9.3079,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.885,
      "Qd": 1.977
    },
    {
      "bus_i": 698,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01,
      "Va": -6.082,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 699,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03228,
      "Va": -15.0555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.559,
      "Qd": 1.122
    },
    {
      "bus_i": 700,
      "baseKV": 161.0,
      "type": 1,
      "Vm": 1.01675,
      "Va": -11.3225,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 701,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00897,
      "Va": -11.2607,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 148.71800000000002,
      "Qd": 9.326
    },
    {
      "bus_i": 702,
      "baseKV": 26.0,
      "type": 2,
      "Vm": 1.02165,
      "Va": -9.4253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 703,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02244,
      "Va": -16.1377,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.849,
      "Qd": 4.46
    },
    {
      "bus_i": 704,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 0.9885,
      "Va": -5.832,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.007,
      "Qd": -10.752
    },
    {
      "bus_i": 705,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96445,
      "Va": -28.1722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.829,
      "Qd": 70.63
    },
    {
      "bus_i": 706,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02429,
      "Va": -6.5582,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 707,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0138,
      "Va": -17.5217,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 53.999,
      "Qd": 8.5
    },
    {
      "bus_i": 708,
      "baseKV": 21.0,
      "type": 2,
      "Vm": 1.01573,
      "Va": 0.995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 709,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 0.99166,
      "Va": -17.3827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 710,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0049,
      "Va": -12.2433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 45.557,
      "Qd": 12.323
    },
    {
      "bus_i": 711,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02345,
      "Va": -15.9233,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 712,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01711,
      "Va": -14.1055,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.466,
      "Qd": 19.897
    },
    {
      "bus_i": 713,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.967,
      "Va": -27.2642,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 93.85,
      "Qd": -17.963
    },
    {
      "bus_i": 714,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99658,
      "Va": -11.7701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.288,
      "Qd": 32.972
    },
    {
      "bus_i": 715,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.00538,
      "Va": -19.3789,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.671,
      "Qd": 1.122
    },
    {
      "bus_i": 716,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01102,
      "Va": -17.42,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.514,
      "Qd": 22.424
    },
    {
      "bus_i": 717,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02978,
      "Va": -9.6952,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -8.993,
      "Qd": 1.665
    },
    {
      "bus_i": 718,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00569,
      "Va": -12.3529,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.899,
      "Qd": 12.656
    },
    {
      "bus_i": 719,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.01851,
      "Va": -9.3275,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.045,
      "Qd": -2.9899999999999998
    },
    {
      "bus_i": 720,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01618,
      "Va": -17.0237,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.37,
      "Qd": 2.012
    },
    {
      "bus_i": 721,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96722,
      "Va": -42.6845,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 199.937,
      "Qd": 14.836
    },
    {
      "bus_i": 722,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.01764,
      "Va": -11.2791,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 723,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99937,
      "Va": -12.5738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 724,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97828,
      "Va": -26.0397,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.208,
      "Qd": 24.139
    },
    {
      "bus_i": 725,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.00002,
      "Va": -5.9993,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 210.41799999999998,
      "Qd": -24.906
    },
    {
      "bus_i": 726,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.98671,
      "Va": -11.7701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 727,
      "baseKV": 460.0,
      "type": 1,
      "Vm": 1.02588,
      "Va": 0.995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.892,
      "Qd": -97.951
    },
    {
      "bus_i": 728,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99146,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 729,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0051,
      "Va": -12.2102,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 731,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97242,
      "Va": -23.7696,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 732,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0,
      "Va": -5.7342,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 733,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99783,
      "Va": -14.64,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.166,
      "Qd": 5.952
    },
    {
      "bus_i": 734,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01334,
      "Va": -13.4686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 735,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.99766,
      "Va": -14.5164,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 736,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01846,
      "Va": -17.9908,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.32,
      "Qd": 2.99
    },
    {
      "bus_i": 737,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96542,
      "Va": -26.9813,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 148.451,
      "Qd": 35.767
    },
    {
      "bus_i": 738,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96911,
      "Va": -39.2754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.428,
      "Qd": -0.818
    },
    {
      "bus_i": 739,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.01896,
      "Va": -10.3707,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 740,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00406,
      "Va": -15.6656,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 174.132,
      "Qd": 56.519
    },
    {
      "bus_i": 741,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.012,
      "Va": -16.1534,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.09,
      "Qd": -3.78
    },
    {
      "bus_i": 742,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02487,
      "Va": -15.7721,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.852,
      "Qd": -36.81
    },
    {
      "bus_i": 743,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96638,
      "Va": -27.954,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.261,
      "Qd": -4.929
    },
    {
      "bus_i": 744,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00069,
      "Va": -11.4889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 745,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0238,
      "Va": -17.9022,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.133,
      "Qd": 5.879
    },
    {
      "bus_i": 746,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.98993,
      "Va": -18.0034,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 72.65,
      "Qd": -6.198
    },
    {
      "bus_i": 747,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 0.98518,
      "Va": -5.8066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.007,
      "Qd": -10.752
    },
    {
      "bus_i": 748,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99146,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 749,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9786,
      "Va": -23.8918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 750,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97164,
      "Va": -30.295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 751,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02095,
      "Va": -15.2215,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.152,
      "Qd": 0.145
    },
    {
      "bus_i": 752,
      "baseKV": 460.0,
      "type": 1,
      "Vm": 1.02553,
      "Va": 0.71,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 753,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.00486,
      "Va": -15.846,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 53.666000000000004,
      "Qd": -22.488
    },
    {
      "bus_i": 754,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.9955,
      "Va": -13.0849,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.179,
      "Qd": 5.018
    },
    {
      "bus_i": 755,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97009,
      "Va": -31.0163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.39,
      "Qd": -1.839
    },
    {
      "bus_i": 756,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01734,
      "Va": -14.0931,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 757,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.00921,
      "Va": -0.3137,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.627,
      "Qd": 6.01
    },
    {
      "bus_i": 758,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 0.96856,
      "Va": -32.8365,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.884,
      "Qd": -18.123
    },
    {
      "bus_i": 759,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01119,
      "Va": -17.1042,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -4.75,
      "Qd": -1.745
    },
    {
      "bus_i": 760,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01844,
      "Va": -16.1221,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.421,
      "Qd": -6.734
    },
    {
      "bus_i": 761,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00083,
      "Va": -11.6173,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 762,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96593,
      "Va": -27.5116,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.267,
      "Qd": -3.52
    },
    {
      "bus_i": 763,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.01097,
      "Va": 1.2256,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -271.11,
      "Qd": 9.188
    },
    {
      "bus_i": 764,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.97802,
      "Va": -26.8912,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.645,
      "Qd": -12.685
    },
    {
      "bus_i": 765,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.01624,
      "Va": -16.695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 42.748,
      "Qd": 16.596
    },
    {
      "bus_i": 766,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.01113,
      "Va": 1.1616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -274.687,
      "Qd": 5.937
    },
    {
      "bus_i": 767,
      "baseKV": 220.0,
      "type": 2,
      "Vm": 1.00887,
      "Va": -11.3041,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 768,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01719,
      "Va": -14.0779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 769,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03089,
      "Va": -9.1508,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 131.03900000000002,
      "Qd": -44.074
    },
    {
      "bus_i": 770,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99146,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 771,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02978,
      "Va": -9.6952,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 772,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99397,
      "Va": -19.1999,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.404,
      "Qd": 4.489
    },
    {
      "bus_i": 773,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97816,
      "Va": -25.3546,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 774,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.0184,
      "Va": -9.3234,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 775,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99433,
      "Va": -12.4096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 776,
      "baseKV": 21.0,
      "type": 2,
      "Vm": 1.01573,
      "Va": 0.995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 777,
      "baseKV": 21.0,
      "type": 2,
      "Vm": 1.01573,
      "Va": 0.995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 778,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.00367,
      "Va": -13.5091,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.994999999999999,
      "Qd": -0.883
    },
    {
      "bus_i": 779,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02277,
      "Va": -15.882,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.564,
      "Qd": 8.956
    },
    {
      "bus_i": 780,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02108,
      "Va": -15.235,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -16.863,
      "Qd": 4.417
    },
    {
      "bus_i": 781,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.01015,
      "Va": 0.4736,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 70.985,
      "Qd": 18.825
    },
    {
      "bus_i": 782,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00594,
      "Va": -12.3323,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 783,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0,
      "Va": -10.1824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 784,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01109,
      "Va": -13.1254,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 785,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01287,
      "Va": -16.6665,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 786,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02348,
      "Va": -13.4686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 787,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01705,
      "Va": -14.1052,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.719,
      "Qd": 21.54
    },
    {
      "bus_i": 788,
      "baseKV": 220.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -4.892,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.991,
      "Qd": -11.635
    },
    {
      "bus_i": 789,
      "baseKV": 220.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -4.8932,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.991,
      "Qd": -11.635
    },
    {
      "bus_i": 790,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96706,
      "Va": -32.612,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 81.772,
      "Qd": -10.585
    },
    {
      "bus_i": 791,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0,
      "Va": -6.429,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 792,
      "baseKV": 460.0,
      "type": 2,
      "Vm": 1.0025,
      "Va": 4.2725,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 925.319,
      "Qd": 542.561
    },
    {
      "bus_i": 793,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02297,
      "Va": -15.972,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.57,
      "Qd": 9.261
    },
    {
      "bus_i": 794,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99686,
      "Va": -14.6613,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.345,
      "Qd": 8.848
    },
    {
      "bus_i": 795,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01093,
      "Va": -13.1331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 796,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01832,
      "Va": -16.1536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.907,
      "Qd": -7.429
    },
    {
      "bus_i": 797,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.01127,
      "Va": 1.2189,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -266.151,
      "Qd": 9.195
    },
    {
      "bus_i": 798,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96567,
      "Va": -27.0163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 799,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.9958,
      "Va": -18.039,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.216,
      "Qd": 1.39
    },
    {
      "bus_i": 800,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.02756,
      "Va": -4.3299,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 156.523,
      "Qd": -10.701
    },
    {
      "bus_i": 801,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.00353,
      "Va": -13.2819,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 68.864,
      "Qd": 13.503
    },
    {
      "bus_i": 802,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01509,
      "Va": -17.0362,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.73,
      "Qd": 2.722
    },
    {
      "bus_i": 803,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99937,
      "Va": -12.5738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 804,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9994,
      "Va": -12.6993,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 805,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01346,
      "Va": -17.1629,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.392999999999997,
      "Qd": 3.374
    },
    {
      "bus_i": 806,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96518,
      "Va": -33.7121,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 55.31,
      "Qd": 1.7619999999999996
    },
    {
      "bus_i": 807,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01469,
      "Va": -17.6692,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.841,
      "Qd": -0.586
    },
    {
      "bus_i": 808,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 0.98877,
      "Va": -5.0401,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 226.951,
      "Qd": 41.842
    },
    {
      "bus_i": 809,
      "baseKV": 220.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -4.8313,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.621,
      "Qd": -11.672
    },
    {
      "bus_i": 810,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97822,
      "Va": -25.9667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.614,
      "Qd": 9.572
    },
    {
      "bus_i": 811,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.00944,
      "Va": -0.4328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 812,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00427,
      "Va": -12.4096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.432,
      "Qd": -12.496
    },
    {
      "bus_i": 813,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99435,
      "Va": -18.8086,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.043,
      "Qd": 2.483
    },
    {
      "bus_i": 814,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.03453,
      "Va": -8.9779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 78.734,
      "Qd": -11.801
    },
    {
      "bus_i": 815,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01443,
      "Va": -15.9899,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.911,
      "Qd": 3.316
    },
    {
      "bus_i": 816,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0054,
      "Va": -12.2486,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 817,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.9647,
      "Va": -27.4615,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.237,
      "Qd": 18.058
    },
    {
      "bus_i": 818,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.99902,
      "Va": -12.3911,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.574,
      "Qd": 3.808
    },
    {
      "bus_i": 819,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.96795,
      "Va": -38.0115,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 59.06,
      "Qd": 7.371
    },
    {
      "bus_i": 820,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99433,
      "Va": -12.4096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 821,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.98671,
      "Va": -11.7701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 822,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 0.97805,
      "Va": -5.7476,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.46,
      "Qd": 46.093
    },
    {
      "bus_i": 823,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97002,
      "Va": -27.3977,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 129.372,
      "Qd": -58.704
    },
    {
      "bus_i": 824,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.00005,
      "Va": -4.8955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 825,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0,
      "Va": -10.0555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 826,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 0.98138,
      "Va": -5.7733,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.46,
      "Qd": 46.093
    },
    {
      "bus_i": 827,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97042,
      "Va": -26.36,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 828,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00152,
      "Va": -11.765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 829,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02003,
      "Va": -16.4303,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.552,
      "Qd": 5.532
    },
    {
      "bus_i": 830,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.96707,
      "Va": -36.3794,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.109,
      "Qd": 0.261
    },
    {
      "bus_i": 831,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01424,
      "Va": -16.5043,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.816,
      "Qd": 14.85
    },
    {
      "bus_i": 832,
      "baseKV": 220.0,
      "type": 2,
      "Vm": 1.01083,
      "Va": 0.6582,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.486,
      "Qd": 41.965
    },
    {
      "bus_i": 833,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.02482,
      "Va": -11.3557,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 834,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.01703,
      "Va": -16.0324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 221.34,
      "Qd": -42.704
    },
    {
      "bus_i": 835,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.03528,
      "Va": -19.0313,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.352,
      "Qd": -65.394
    },
    {
      "bus_i": 836,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.99574,
      "Va": -19.8391,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.75,
      "Qd": 1.615
    },
    {
      "bus_i": 837,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00489,
      "Va": -14.0801,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.43,
      "Qd": 4.416
    },
    {
      "bus_i": 838,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99166,
      "Va": -17.3827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 839,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99146,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 840,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99433,
      "Va": -12.4096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 841,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00429,
      "Va": -12.5771,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 842,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.03,
      "Va": -9.22,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.206,
      "Qd": 0.029
    },
    {
      "bus_i": 843,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00698,
      "Va": -12.4752,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 844,
      "baseKV": 460.0,
      "type": 1,
      "Vm": 1.02127,
      "Va": 1.5837,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 845,
      "baseKV": 220.0,
      "type": 1,
      "Vm": 1.00004,
      "Va": -5.9991,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 210.408,
      "Qd": -24.891
    },
    {
      "bus_i": 846,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97018,
      "Va": -30.8524,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -22.887,
      "Qd": 0.46999999999999975
    },
    {
      "bus_i": 847,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.99571,
      "Va": -12.5676,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 120.452,
      "Qd": 33.219
    },
    {
      "bus_i": 848,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.0041,
      "Va": -15.711,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -127.70700000000001,
      "Qd": -21.026
    },
    {
      "bus_i": 849,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01709,
      "Va": -13.5205,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.795,
      "Qd": -12.229
    },
    {
      "bus_i": 850,
      "baseKV": 220.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -4.8313,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.621,
      "Qd": -11.672
    },
    {
      "bus_i": 851,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00273,
      "Va": -15.9939,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.779,
      "Qd": 3.164
    },
    {
      "bus_i": 852,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00396,
      "Va": -12.8779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -2.715,
      "Qd": 5.466
    },
    {
      "bus_i": 853,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00357,
      "Va": -12.2954,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.777,
      "Qd": 90.809
    },
    {
      "bus_i": 854,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.99469,
      "Va": -21.1527,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 41.654,
      "Qd": -0.5299999999999998
    },
    {
      "bus_i": 855,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01334,
      "Va": -13.4686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 856,
      "baseKV": 21.0,
      "type": 2,
      "Vm": 1.01573,
      "Va": 0.995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 857,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01073,
      "Va": -16.1067,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.164,
      "Qd": 0.434
    },
    {
      "bus_i": 858,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 0.9933,
      "Va": -21.8194,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 859,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0193,
      "Va": -10.1315,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 860,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01562,
      "Va": -12.6489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 861,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.00304,
      "Va": -16.0055,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.771,
      "Qd": 2.223
    },
    {
      "bus_i": 862,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.0,
      "Va": -10.3197,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 863,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99146,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 864,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 0.99146,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 865,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02665,
      "Va": -18.2439,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.192,
      "Qd": -2.736
    },
    {
      "bus_i": 866,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00138,
      "Va": -11.5817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 867,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.98819,
      "Va": -18.9225,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.488,
      "Qd": -2.505
    },
    {
      "bus_i": 868,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98119,
      "Va": -27.0715,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 166.601,
      "Qd": 11.297
    },
    {
      "bus_i": 869,
      "baseKV": 115.0,
      "type": 2,
      "Vm": 1.0141,
      "Va": -13.9272,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.903,
      "Qd": 6.35
    },
    {
      "bus_i": 870,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 0.97387,
      "Va": -29.5609,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 871,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01736,
      "Va": -14.0932,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 872,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02636,
      "Va": -10.5198,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.317,
      "Qd": 0.644
    },
    {
      "bus_i": 873,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 1.03535,
      "Va": -6.353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 874,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.0058,
      "Va": -11.7233,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.057,
      "Qd": -0.97
    },
    {
      "bus_i": 875,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01363,
      "Va": -12.3988,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 41.393,
      "Qd": 13.112
    },
    {
      "bus_i": 876,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02231,
      "Va": -11.7848,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 877,
      "baseKV": 13.2,
      "type": 1,
      "Vm": 1.02253,
      "Va": -10.9145,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.01,
      "Qd": -0.927
    },
    {
      "bus_i": 878,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0219,
      "Va": -9.4992,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.38,
      "Qd": -7.617
    },
    {
      "bus_i": 879,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01178,
      "Va": -4.6853,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 880,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 0.99714,
      "Va": -1.3146,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.655,
      "Qd": -2.02
    },
    {
      "bus_i": 881,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.0323,
      "Va": -9.0335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 882,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02259,
      "Va": -12.0771,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 883,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.00346,
      "Va": -6.4957,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.132,
      "Qd": 5.257
    },
    {
      "bus_i": 884,
      "baseKV": 13.2,
      "type": 2,
      "Vm": 1.01195,
      "Va": -9.7728,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 885,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.01404,
      "Va": -12.8726,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.945,
      "Qd": -3.099
    },
    {
      "bus_i": 886,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02644,
      "Va": -11.2386,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 887,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.01238,
      "Va": -10.3219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 888,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02028,
      "Va": -10.4998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.932,
      "Qd": -8.269
    },
    {
      "bus_i": 889,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01706,
      "Va": -9.7896,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.901,
      "Qd": -7.175
    },
    {
      "bus_i": 890,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03516,
      "Va": -6.4629,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 891,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01903,
      "Va": -12.8599,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.445,
      "Qd": 2.085
    },
    {
      "bus_i": 892,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.01152,
      "Va": -3.0358,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.294,
      "Qd": 3.649
    },
    {
      "bus_i": 893,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.01507,
      "Va": -6.1024,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.754,
      "Qd": -1.47
    },
    {
      "bus_i": 894,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01745,
      "Va": -3.0222,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 895,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02659,
      "Va": -11.5551,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 896,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02621,
      "Va": -11.5012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 897,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.0195,
      "Va": -11.477,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.034,
      "Qd": -0.348
    },
    {
      "bus_i": 898,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0189,
      "Va": -12.3402,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 899,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02178,
      "Va": -8.8914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 900,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02636,
      "Va": -12.5972,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.058,
      "Qd": -2.143
    },
    {
      "bus_i": 901,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02678,
      "Va": -12.3554,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.617,
      "Qd": -3.852
    },
    {
      "bus_i": 902,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02367,
      "Va": -9.2508,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 903,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02413,
      "Va": -10.9807,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.309,
      "Qd": -0.898
    },
    {
      "bus_i": 904,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00488,
      "Va": -4.3053,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 905,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.01623,
      "Va": -11.1359,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 906,
      "baseKV": 24.0,
      "type": 2,
      "Vm": 1.03535,
      "Va": -6.353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 907,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.01504,
      "Va": -10.2795,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.561,
      "Qd": -1.636
    },
    {
      "bus_i": 908,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02583,
      "Va": -10.9408,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 909,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01179,
      "Va": -10.5862,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 910,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02493,
      "Va": -3.5869,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 911,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.0351,
      "Va": -9.1721,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.442,
      "Qd": 5.061
    },
    {
      "bus_i": 912,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02473,
      "Va": -12.0608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.22,
      "Qd": -1.687
    },
    {
      "bus_i": 913,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02227,
      "Va": -10.7272,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 914,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02462,
      "Va": -11.0203,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 915,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03652,
      "Va": -12.2607,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.009,
      "Qd": -7.87
    },
    {
      "bus_i": 916,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02602,
      "Va": -8.7444,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 917,
      "baseKV": 13.2,
      "type": 1,
      "Vm": 1.03369,
      "Va": -9.0485,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.736,
      "Qd": 1.144
    },
    {
      "bus_i": 918,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02198,
      "Va": -1.7993,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 919,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.01014,
      "Va": -9.0969,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.459,
      "Qd": 0.123
    },
    {
      "bus_i": 920,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0171,
      "Va": -11.0206,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 921,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02076,
      "Va": -10.9452,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.084,
      "Qd": 1.13
    },
    {
      "bus_i": 922,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02519,
      "Va": -8.3052,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 923,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02589,
      "Va": -6.3481,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 924,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02076,
      "Va": -9.6581,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 925,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01075,
      "Va": -10.7604,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 926,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0378,
      "Va": 2.4635,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 927,
      "baseKV": 13.2,
      "type": 2,
      "Vm": 1.0361,
      "Va": -8.3732,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 928,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02291,
      "Va": -10.5352,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 66.381,
      "Qd": -15.704
    },
    {
      "bus_i": 929,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02144,
      "Va": -8.6628,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.816,
      "Qd": -9.55
    },
    {
      "bus_i": 930,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.025,
      "Va": -9.5161,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 931,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.0099,
      "Va": -9.5488,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.445,
      "Qd": -0.514
    },
    {
      "bus_i": 932,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02598,
      "Va": -11.7431,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.11,
      "Qd": -0.463
    },
    {
      "bus_i": 933,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02679,
      "Va": -11.3914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 934,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02355,
      "Va": -9.7928,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 935,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00966,
      "Va": -11.5768,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.618,
      "Qd": 2.23
    },
    {
      "bus_i": 936,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02653,
      "Va": -11.2741,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.548,
      "Qd": 6.291
    },
    {
      "bus_i": 937,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01543,
      "Va": -2.7356,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 938,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.01087,
      "Va": -4.9984,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.875,
      "Qd": 0.7459999999999998
    },
    {
      "bus_i": 939,
      "baseKV": 34.0,
      "type": 2,
      "Vm": 1.02117,
      "Va": -11.2223,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.455,
      "Qd": -0.55
    },
    {
      "bus_i": 940,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02586,
      "Va": -8.2822,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 941,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02251,
      "Va": -10.2705,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.326,
      "Qd": -2.998
    },
    {
      "bus_i": 942,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01998,
      "Va": -7.6158,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 943,
      "baseKV": 13.2,
      "type": 1,
      "Vm": 1.02225,
      "Va": -11.0803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.002,
      "Qd": -1.622
    },
    {
      "bus_i": 944,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02457,
      "Va": -11.2756,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 945,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01268,
      "Va": -12.3024,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.196,
      "Qd": 1.586
    },
    {
      "bus_i": 946,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01201,
      "Va": -10.58,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 947,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0238,
      "Va": -10.8887,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 60.117,
      "Qd": 3.0
    },
    {
      "bus_i": 948,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 0.99625,
      "Va": -11.3014,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.692,
      "Qd": 2.998
    },
    {
      "bus_i": 949,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.00876,
      "Va": -9.5386,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.358,
      "Qd": 1.593
    },
    {
      "bus_i": 950,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02509,
      "Va": -10.4977,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.698999999999998,
      "Qd": -21.895
    },
    {
      "bus_i": 951,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 0.99976,
      "Va": -4.0024,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 952,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03535,
      "Va": -6.353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 953,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.02916,
      "Va": -10.323,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.558,
      "Qd": 3.041
    },
    {
      "bus_i": 954,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03691,
      "Va": -6.6616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 955,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0219,
      "Va": -9.4727,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 956,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02625,
      "Va": -11.3613,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 957,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02647,
      "Va": -11.2898,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 958,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02625,
      "Va": -11.3537,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.925,
      "Qd": 0.398
    },
    {
      "bus_i": 959,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03074,
      "Va": -9.6665,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.986,
      "Qd": 2.534
    },
    {
      "bus_i": 960,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01386,
      "Va": -12.9173,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.32,
      "Qd": 0.891
    },
    {
      "bus_i": 961,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0134,
      "Va": -1.4491,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 962,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02049,
      "Va": -9.6446,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.914,
      "Qd": 3.055
    },
    {
      "bus_i": 963,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01985,
      "Va": -9.324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 964,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.02448,
      "Va": -9.3984,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.494,
      "Qd": -10.274
    },
    {
      "bus_i": 965,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0217,
      "Va": -4.7352,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.691,
      "Qd": -2.295
    },
    {
      "bus_i": 966,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02414,
      "Va": -8.3369,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 967,
      "baseKV": 13.2,
      "type": 2,
      "Vm": 1.0361,
      "Va": -8.3732,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 968,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01728,
      "Va": -11.9972,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.54,
      "Qd": -5.416
    },
    {
      "bus_i": 969,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02573,
      "Va": -8.2895,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 970,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02651,
      "Va": -11.5278,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.347,
      "Qd": 0.138
    },
    {
      "bus_i": 971,
      "baseKV": 4.0,
      "type": 2,
      "Vm": 1.02651,
      "Va": -11.5278,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 972,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.0199,
      "Va": -10.1608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.013,
      "Qd": -6.321
    },
    {
      "bus_i": 973,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00956,
      "Va": -10.8356,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.197,
      "Qd": 1.158
    },
    {
      "bus_i": 974,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.01503,
      "Va": -4.3053,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 975,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0067,
      "Va": -4.0881,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 976,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0209,
      "Va": -9.0834,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 977,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01106,
      "Va": -10.742,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 978,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 0.99736,
      "Va": -1.1992,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.315,
      "Qd": -0.71
    },
    {
      "bus_i": 979,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01648,
      "Va": -12.0149,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 980,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03516,
      "Va": -6.4624,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 981,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.012,
      "Va": -10.5766,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 982,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.0239,
      "Va": -8.6771,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.75,
      "Qd": -0.514
    },
    {
      "bus_i": 983,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01897,
      "Va": -12.3042,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 984,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01609,
      "Va": -13.6942,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.487,
      "Qd": 0.224
    },
    {
      "bus_i": 985,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01106,
      "Va": -10.737,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 986,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02227,
      "Va": -10.0234,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 987,
      "baseKV": 34.0,
      "type": 2,
      "Vm": 1.01,
      "Va": -8.8596,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 988,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02501,
      "Va": -9.1146,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 989,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02364,
      "Va": -4.5448,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 990,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.02039,
      "Va": -10.8163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.936,
      "Qd": 0.579
    },
    {
      "bus_i": 991,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02404,
      "Va": -8.5822,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -5.821,
      "Qd": -1.745
    },
    {
      "bus_i": 992,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -0.0752,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.565999999999999,
      "Qd": -2.889
    },
    {
      "bus_i": 993,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0225,
      "Va": -10.3219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.184,
      "Qd": -4.38
    },
    {
      "bus_i": 994,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01665,
      "Va": -7.8055,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 995,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02611,
      "Va": -11.8096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.153,
      "Qd": -3.309
    },
    {
      "bus_i": 996,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.013,
      "Va": -4.9798,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 997,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0243,
      "Va": -10.6277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.346,
      "Qd": 0.952
    },
    {
      "bus_i": 998,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02196,
      "Va": -9.0442,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 999,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02629,
      "Va": -12.0186,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.542,
      "Qd": -2.607
    },
    {
      "bus_i": 1000,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.0232,
      "Va": -7.3138,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.606,
      "Qd": 0.022
    },
    {
      "bus_i": 1001,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.00525,
      "Va": -4.3884,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1002,
      "baseKV": 13.2,
      "type": 1,
      "Vm": 1.02022,
      "Va": -10.8914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.795,
      "Qd": 0.789
    },
    {
      "bus_i": 1003,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01725,
      "Va": -3.0264,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1004,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.01961,
      "Va": -11.4763,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.013,
      "Qd": -0.449
    },
    {
      "bus_i": 1005,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01717,
      "Va": -7.8415,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": -2.288
    },
    {
      "bus_i": 1006,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02537,
      "Va": -8.9289,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1007,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.01773,
      "Va": -6.5101,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1008,
      "baseKV": 4.0,
      "type": 2,
      "Vm": 1.02617,
      "Va": -11.5824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1009,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02574,
      "Va": -8.3732,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1010,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02459,
      "Va": -10.9112,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1011,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01148,
      "Va": -10.0201,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 139.739,
      "Qd": -5.873
    },
    {
      "bus_i": 1012,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02645,
      "Va": -11.2796,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1013,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02586,
      "Va": -9.85,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.193,
      "Qd": 0.766
    },
    {
      "bus_i": 1014,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01987,
      "Va": -5.1629,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1015,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02745,
      "Va": -8.819,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.463,
      "Qd": -2.759
    },
    {
      "bus_i": 1016,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.02867,
      "Va": -7.8412,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.466,
      "Qd": -4.808
    },
    {
      "bus_i": 1017,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02647,
      "Va": -11.2553,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1018,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02505,
      "Va": -8.311,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1019,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02458,
      "Va": -12.6474,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.525,
      "Qd": -1.795
    },
    {
      "bus_i": 1020,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02619,
      "Va": -11.6032,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1021,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01073,
      "Va": -10.5317,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1022,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01896,
      "Va": -9.3609,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.871,
      "Qd": 0.326
    },
    {
      "bus_i": 1023,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02574,
      "Va": -8.401,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1024,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02477,
      "Va": -12.805,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.88,
      "Qd": -0.673
    },
    {
      "bus_i": 1025,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02257,
      "Va": -12.2537,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.535,
      "Qd": 2.027
    },
    {
      "bus_i": 1026,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03535,
      "Va": -6.353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.658,
      "Qd": 97.008
    },
    {
      "bus_i": 1027,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01758,
      "Va": -9.2836,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.587,
      "Qd": 3.135
    },
    {
      "bus_i": 1028,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0264,
      "Va": -11.1359,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1029,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01286,
      "Va": -5.0566,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1030,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01595,
      "Va": -11.1482,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1031,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02207,
      "Va": -9.7728,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1032,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01608,
      "Va": -12.0433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 42.697,
      "Qd": -2.027
    },
    {
      "bus_i": 1033,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01149,
      "Va": -10.6451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1034,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00738,
      "Va": -11.9608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.89,
      "Qd": 1.68
    },
    {
      "bus_i": 1035,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03468,
      "Va": -11.6507,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.303,
      "Qd": 2.158
    },
    {
      "bus_i": 1036,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.03591,
      "Va": -13.0426,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.341,
      "Qd": -12.649
    },
    {
      "bus_i": 1037,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03705,
      "Va": -8.6186,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1038,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02362,
      "Va": -9.3939,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1039,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00909,
      "Va": -10.0258,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.659,
      "Qd": 3.323
    },
    {
      "bus_i": 1040,
      "baseKV": 13.2,
      "type": 2,
      "Vm": 1.01279,
      "Va": -10.5352,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1041,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 0.9902,
      "Va": -5.8278,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 92.706,
      "Qd": 9.08
    },
    {
      "bus_i": 1042,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02556,
      "Va": -8.2924,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1043,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02578,
      "Va": -8.2853,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1044,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.0251,
      "Va": -6.353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1045,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.03091,
      "Va": -12.0802,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.727,
      "Qd": 5.648
    },
    {
      "bus_i": 1046,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 0.99772,
      "Va": -5.0281,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1047,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0225,
      "Va": -10.3219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1048,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 0.99769,
      "Va": -5.0284,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.38,
      "Qd": 8.044
    },
    {
      "bus_i": 1049,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03434,
      "Va": -6.5154,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1050,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03614,
      "Va": -9.1018,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.367,
      "Qd": -4.344
    },
    {
      "bus_i": 1051,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02318,
      "Va": -9.7164,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1052,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0166,
      "Va": -3.3381,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1053,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02154,
      "Va": -8.8276,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1054,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02652,
      "Va": -11.253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.758,
      "Qd": 0.167
    },
    {
      "bus_i": 1055,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02617,
      "Va": -11.5824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.599,
      "Qd": 0.514
    },
    {
      "bus_i": 1056,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -0.2358,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1057,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.03664,
      "Va": -6.6606,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1058,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02572,
      "Va": -8.2514,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1059,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02611,
      "Va": -11.4936,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1060,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01753,
      "Va": -10.2815,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.608,
      "Qd": -5.575
    },
    {
      "bus_i": 1061,
      "baseKV": 69.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -12.7709,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 99.078,
      "Qd": 28.092
    },
    {
      "bus_i": 1062,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01525,
      "Va": -7.0293,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1063,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02696,
      "Va": -8.216,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.383,
      "Qd": -1.079
    },
    {
      "bus_i": 1064,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00914,
      "Va": -13.4658,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.389,
      "Qd": -2.505
    },
    {
      "bus_i": 1065,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.01481,
      "Va": -6.8724,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1066,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00965,
      "Va": -10.1309,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.606,
      "Qd": 1.405
    },
    {
      "bus_i": 1067,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02367,
      "Va": -4.5283,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1068,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 1.00012,
      "Va": -0.1334,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1069,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01078,
      "Va": -10.7591,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.157,
      "Qd": 0.297
    },
    {
      "bus_i": 1070,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02249,
      "Va": -9.4321,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1071,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01717,
      "Va": -11.1674,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1072,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02615,
      "Va": -11.3982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1073,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01479,
      "Va": -9.569,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1074,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02556,
      "Va": -8.2924,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1075,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02367,
      "Va": -10.7148,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.042,
      "Qd": -0.487
    },
    {
      "bus_i": 1076,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02551,
      "Va": -8.3998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1077,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.0043,
      "Va": -4.3522,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1078,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01462,
      "Va": -10.9518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 115.711,
      "Qd": -20.264
    },
    {
      "bus_i": 1079,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.0233,
      "Va": -6.8793,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1080,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02746,
      "Va": -12.6867,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.593,
      "Qd": -3.454
    },
    {
      "bus_i": 1081,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.03227,
      "Va": -11.6162,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.693,
      "Qd": -7.885
    },
    {
      "bus_i": 1082,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02527,
      "Va": -8.7351,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1083,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.03105,
      "Va": -12.4891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.25,
      "Qd": -1.615
    },
    {
      "bus_i": 1084,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02001,
      "Va": -11.9339,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.83,
      "Qd": -15.026
    },
    {
      "bus_i": 1085,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.0101,
      "Va": -10.8673,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.438,
      "Qd": 4.834
    },
    {
      "bus_i": 1086,
      "baseKV": 230.0,
      "type": 2,
      "Vm": 1.01778,
      "Va": -6.488,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1087,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.00775,
      "Va": -13.548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.008,
      "Qd": 4.308
    },
    {
      "bus_i": 1088,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03833,
      "Va": -9.1627,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1089,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02157,
      "Va": -11.9556,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.214,
      "Qd": -1.745
    },
    {
      "bus_i": 1090,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02685,
      "Va": -11.0484,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1091,
      "baseKV": 4.16,
      "type": 2,
      "Vm": 1.0225,
      "Va": -10.3219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1092,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.02549,
      "Va": -9.0335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1093,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02092,
      "Va": -9.1559,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1094,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01678,
      "Va": -11.3784,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1095,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02445,
      "Va": -11.9124,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.887,
      "Qd": 1.593
    },
    {
      "bus_i": 1096,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01375,
      "Va": -10.4058,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1097,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 0.99772,
      "Va": -5.0281,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1098,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01783,
      "Va": -12.1878,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.207,
      "Qd": -3.208
    },
    {
      "bus_i": 1099,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03705,
      "Va": -8.634,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1100,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01713,
      "Va": -7.6859,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.52,
      "Qd": -3.128
    },
    {
      "bus_i": 1101,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00823,
      "Va": -11.3798,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.264,
      "Qd": 1.875
    },
    {
      "bus_i": 1102,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02798,
      "Va": -12.5181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 40.814,
      "Qd": 4.475
    },
    {
      "bus_i": 1103,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02568,
      "Va": -8.2899,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1104,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02515,
      "Va": -8.9635,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1105,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.00624,
      "Va": -11.8308,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.256,
      "Qd": -0.724
    },
    {
      "bus_i": 1106,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01429,
      "Va": -6.6249,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1107,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02453,
      "Va": -8.9999,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1108,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02018,
      "Va": -11.4134,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1109,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02171,
      "Va": -8.9197,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1110,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02549,
      "Va": -9.0335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1111,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02247,
      "Va": -10.0801,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1112,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01145,
      "Va": -10.4383,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1113,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02092,
      "Va": -8.7912,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1114,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02232,
      "Va": -5.7508,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1115,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.03875,
      "Va": -8.9161,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.128,
      "Qd": -2.926
    },
    {
      "bus_i": 1116,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01839,
      "Va": -11.1901,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1117,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02632,
      "Va": -12.1235,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.853,
      "Qd": -3.932
    },
    {
      "bus_i": 1118,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.01503,
      "Va": -4.3053,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1119,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.014,
      "Va": -12.7374,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 54.173,
      "Qd": 12.388
    },
    {
      "bus_i": 1120,
      "baseKV": 13.0,
      "type": 2,
      "Vm": 1.0323,
      "Va": -9.0335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1121,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01305,
      "Va": -4.2247,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1122,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01998,
      "Va": -8.9839,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1123,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02633,
      "Va": -11.424,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1124,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.02028,
      "Va": -9.4755,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1125,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02377,
      "Va": -11.3768,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.441,
      "Qd": -0.203
    },
    {
      "bus_i": 1126,
      "baseKV": 13.8,
      "type": 2,
      "Vm": 1.03819,
      "Va": -9.279,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.359,
      "Qd": -0.16
    },
    {
      "bus_i": 1127,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.02479,
      "Va": -9.7188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 60.561,
      "Qd": 1.342
    },
    {
      "bus_i": 1128,
      "baseKV": 34.0,
      "type": 2,
      "Vm": 1.0312,
      "Va": -6.171,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.2,
      "Qd": -0.586
    },
    {
      "bus_i": 1129,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01096,
      "Va": -12.1202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.308,
      "Qd": 3.664
    },
    {
      "bus_i": 1130,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02773,
      "Va": -11.8701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.121,
      "Qd": -2.418
    },
    {
      "bus_i": 1131,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.01701,
      "Va": -9.1809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.911,
      "Qd": -5.452
    },
    {
      "bus_i": 1132,
      "baseKV": 230.0,
      "type": 1,
      "Vm": 1.01556,
      "Va": -2.8166,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1133,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.02486,
      "Va": -13.3447,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.342,
      "Qd": -0.782
    },
    {
      "bus_i": 1134,
      "baseKV": 69.0,
      "type": 1,
      "Vm": 0.99853,
      "Va": -0.5589,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.181,
      "Qd": 0.471
    },
    {
      "bus_i": 1135,
      "baseKV": 13.8,
      "type": 1,
      "Vm": 1.02824,
      "Va": -3.3567,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.824,
      "Qd": -3.823
    },
    {
      "bus_i": 1136,
      "baseKV": 34.5,
      "type": 1,
      "Vm": 1.02411,
      "Va": -8.3378,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.636,
      "Qd": 3.903
    },
    {
      "bus_i": 1137,
      "baseKV": 115.0,
      "type": 1,
      "Vm": 1.01951,
      "Va": -11.5233,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1138,
      "baseKV": 34.0,
      "type": 1,
      "Vm": 1.01968,
      "Va": -10.1885,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.569,
      "Qd": 5.517
    },
    {
      "bus_i": 1139,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 1.9451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1140,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 1.6826,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1141,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00969,
      "Va": 1.9101,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 535.08,
      "Qd": 31.39
    },
    {
      "bus_i": 1142,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 0.99969,
      "Va": 1.9101,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1143,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 6.406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1144,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 0.99969,
      "Va": 1.9101,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1145,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 6.4057,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1146,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.2548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1147,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99985,
      "Va": 5.2216,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1148,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99984,
      "Va": 5.2178,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1149,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0155,
      "Va": 0.3485,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 225.883,
      "Qd": -66.947
    },
    {
      "bus_i": 1150,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01542,
      "Va": 0.3308,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1151,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01542,
      "Va": 0.3308,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1152,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01208,
      "Va": 1.1187,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1153,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01398,
      "Va": 1.3149,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1154,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.9992,
      "Va": -2.3445,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.596,
      "Qd": 7.052
    },
    {
      "bus_i": 1155,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99924,
      "Va": -2.3419,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 101.699,
      "Qd": 22.8
    },
    {
      "bus_i": 1156,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99965,
      "Va": 1.4822,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 55.037,
      "Qd": 16.81
    },
    {
      "bus_i": 1157,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00033,
      "Va": 1.6982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 70.954,
      "Qd": 7.592
    },
    {
      "bus_i": 1158,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00867,
      "Va": 1.488,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1159,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00822,
      "Va": 1.5979,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1160,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0099,
      "Va": 1.48,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1161,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01375,
      "Va": 1.3697,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1162,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01374,
      "Va": 1.3687,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1163,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01495,
      "Va": 1.3851,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1164,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01436,
      "Va": 1.3267,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1165,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00757,
      "Va": 1.6533,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1166,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00703,
      "Va": 1.6023,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 61.291,
      "Qd": 23.594
    },
    {
      "bus_i": 1167,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0078,
      "Va": 1.5994,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1168,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01031,
      "Va": 1.5482,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1169,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01523,
      "Va": -1.7335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 76.242,
      "Qd": 12.229
    },
    {
      "bus_i": 1170,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01079,
      "Va": 0.4776,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.542,
      "Qd": 12.229
    },
    {
      "bus_i": 1171,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00541,
      "Va": 0.9236,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.313,
      "Qd": 6.835
    },
    {
      "bus_i": 1172,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00646,
      "Va": 10.7074,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1173,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 12.6043,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1174,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00606,
      "Va": -2.7443,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1175,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00606,
      "Va": -2.7443,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1176,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 1.2462,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1178,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0109,
      "Va": 0.9859,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1179,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02112,
      "Va": 0.9859,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1180,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01354,
      "Va": 15.245,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1181,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 18.6727,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1182,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.98189,
      "Va": 0.6397,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1183,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.98189,
      "Va": 0.6397,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1184,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01652,
      "Va": 1.4258,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1185,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00645,
      "Va": 1.4258,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1186,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01668,
      "Va": 1.4246,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1187,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00661,
      "Va": 1.4246,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1188,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99328,
      "Va": 0.3576,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1189,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.98452,
      "Va": 0.3576,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1190,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00013,
      "Va": -1.9706,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.018,
      "Qd": 9.615
    },
    {
      "bus_i": 1191,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -1.1183,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1192,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01071,
      "Va": 4.7694,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1193,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0084,
      "Va": 4.7694,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1194,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01276,
      "Va": 0.651,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1195,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 11.8437,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1196,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99328,
      "Va": 0.3575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1197,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00332,
      "Va": 0.3575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1198,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99039,
      "Va": -1.0457,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1199,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99039,
      "Va": -1.048,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1200,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99226,
      "Va": -1.0253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1201,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99232,
      "Va": -1.3814,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1202,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99535,
      "Va": -1.1711,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1203,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99042,
      "Va": -1.2565,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1204,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99376,
      "Va": -0.8326,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1205,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 4.5113,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1206,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01453,
      "Va": -1.4308,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1207,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00682,
      "Va": 2.6469,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1208,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00653,
      "Va": 2.6518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1209,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01244,
      "Va": 2.6988,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1210,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0054,
      "Va": 2.5398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1211,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01241,
      "Va": 2.6941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1212,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01166,
      "Va": 4.516,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1213,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00477,
      "Va": 2.1795,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 54.05,
      "Qd": -7.6
    },
    {
      "bus_i": 1214,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00011,
      "Va": 1.4341,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1215,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00113,
      "Va": -2.0313,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1216,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00107,
      "Va": -2.0306,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1217,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00006,
      "Va": -2.1021,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1218,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01911,
      "Va": -2.1232,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1219,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00001,
      "Va": -2.1016,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1220,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00606,
      "Va": -2.7443,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.365,
      "Qd": 5.742
    },
    {
      "bus_i": 1221,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98955,
      "Va": -1.1091,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1222,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98955,
      "Va": -1.1063,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1223,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99247,
      "Va": -1.0637,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1224,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9923,
      "Va": -1.0699,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1225,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99266,
      "Va": -1.0471,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1226,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99248,
      "Va": -1.0633,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1227,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9923,
      "Va": -1.0695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1228,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99266,
      "Va": -1.0471,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1229,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99225,
      "Va": -1.0291,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1230,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99225,
      "Va": -1.0208,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1231,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99228,
      "Va": -1.066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1232,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99228,
      "Va": -1.0657,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1233,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99193,
      "Va": -1.052,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1234,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99289,
      "Va": -0.8406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1235,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99192,
      "Va": -1.0557,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1236,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99255,
      "Va": -0.8363,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1237,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00015,
      "Va": -0.7153,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1238,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00016,
      "Va": -0.7124,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1239,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00014,
      "Va": -0.7098,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1240,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00016,
      "Va": -0.7069,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1241,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00051,
      "Va": -0.6862,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1242,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0005,
      "Va": -0.6806,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1243,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00012,
      "Va": 1.2462,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1244,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0109,
      "Va": 0.9859,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1245,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99303,
      "Va": -0.0409,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1246,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99571,
      "Va": -0.0892,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1249,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.98186,
      "Va": 0.6403,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.926,
      "Qd": 5.314
    },
    {
      "bus_i": 1250,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00205,
      "Va": -0.4038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1251,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00204,
      "Va": -0.4112,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1252,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00362,
      "Va": 0.4826,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1253,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00217,
      "Va": -0.3876,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1254,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00217,
      "Va": -0.3876,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1255,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00213,
      "Va": -0.2547,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1256,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00309,
      "Va": -0.6537,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1257,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00198,
      "Va": 0.4347,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1258,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00198,
      "Va": 0.4347,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1259,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00606,
      "Va": 0.2047,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.452,
      "Qd": 7.682
    },
    {
      "bus_i": 1260,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0171,
      "Va": 1.4773,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1261,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01613,
      "Va": 1.5677,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1262,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0174,
      "Va": 1.2874,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1263,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0174,
      "Va": 1.2318,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1264,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00661,
      "Va": 1.4246,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1265,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00993,
      "Va": -1.9318,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1266,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": -1.9345,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1267,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01225,
      "Va": 2.4518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.702,
      "Qd": 7.411
    },
    {
      "bus_i": 1268,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.00554,
      "Va": 2.5052,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1269,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01245,
      "Va": 2.6873,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1270,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01247,
      "Va": 2.7071,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1271,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01146,
      "Va": 2.8976,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1272,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01255,
      "Va": 2.6934,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1273,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01269,
      "Va": 1.469,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1274,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01271,
      "Va": 1.4689,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1275,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01076,
      "Va": 4.743,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1276,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01071,
      "Va": 4.7833,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1277,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01269,
      "Va": 1.4689,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1278,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99328,
      "Va": 0.3575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.344,
      "Qd": 0.362
    },
    {
      "bus_i": 1279,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9916,
      "Va": -1.1075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1280,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9916,
      "Va": -1.1075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1281,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01225,
      "Va": 2.4514,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1282,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01225,
      "Va": 2.4514,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1283,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01225,
      "Va": 2.4518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1284,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01225,
      "Va": 2.4518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1285,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01069,
      "Va": 4.7695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1286,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0105,
      "Va": 4.8224,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1287,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01141,
      "Va": 2.9131,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1288,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01061,
      "Va": 4.8192,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1289,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0105,
      "Va": 4.8873,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1290,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0105,
      "Va": 4.855,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1291,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00278,
      "Va": -0.2825,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1292,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00278,
      "Va": -0.2825,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1293,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00228,
      "Va": -0.3404,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1294,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00228,
      "Va": -0.3404,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1295,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01275,
      "Va": 1.461,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1296,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01264,
      "Va": 1.4621,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1297,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99987,
      "Va": -0.661,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1298,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00088,
      "Va": -0.8712,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1299,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00889,
      "Va": -1.1473,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.742,
      "Qd": 1.94
    },
    {
      "bus_i": 1300,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00891,
      "Va": -1.1483,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1301,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99501,
      "Va": -1.8956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.236,
      "Qd": 7.465
    },
    {
      "bus_i": 1302,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.9973,
      "Va": -2.0644,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.514,
      "Qd": 5.314
    },
    {
      "bus_i": 1303,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99387,
      "Va": -2.1377,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.448,
      "Qd": 7.32
    },
    {
      "bus_i": 1304,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99888,
      "Va": -1.644,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.076,
      "Qd": 4.453
    },
    {
      "bus_i": 1305,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00307,
      "Va": -1.636,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.74,
      "Qd": 10.767
    },
    {
      "bus_i": 1306,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00932,
      "Va": -1.0504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.256,
      "Qd": 3.302
    },
    {
      "bus_i": 1307,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99707,
      "Va": -1.8013,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.29,
      "Qd": 7.682
    },
    {
      "bus_i": 1308,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00971,
      "Va": -1.9797,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.921,
      "Qd": 3.446
    },
    {
      "bus_i": 1309,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99867,
      "Va": -1.5423,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.594,
      "Qd": 2.73
    },
    {
      "bus_i": 1310,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99868,
      "Va": -1.542,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.594,
      "Qd": 2.73
    },
    {
      "bus_i": 1311,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99707,
      "Va": -1.815,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.305,
      "Qd": 6.386
    },
    {
      "bus_i": 1312,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99854,
      "Va": -1.6813,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.358,
      "Qd": 4.453
    },
    {
      "bus_i": 1313,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00223,
      "Va": 2.4518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1314,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00223,
      "Va": 2.4518,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1315,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.01684,
      "Va": 2.1756,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.061,
      "Qd": 0.717
    },
    {
      "bus_i": 1316,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.00223,
      "Va": 2.4514,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1317,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.00223,
      "Va": 2.4514,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1318,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00698,
      "Va": -1.34,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.425,
      "Qd": 7.754
    },
    {
      "bus_i": 1319,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00491,
      "Va": -1.4869,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.316,
      "Qd": 8.326
    },
    {
      "bus_i": 1320,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00714,
      "Va": -1.2819,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.197,
      "Qd": 6.893
    },
    {
      "bus_i": 1321,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00663,
      "Va": -1.2678,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.104,
      "Qd": 7.964
    },
    {
      "bus_i": 1322,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00891,
      "Va": -1.1483,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1323,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00349,
      "Va": 5.1626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.203
    },
    {
      "bus_i": 1324,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.4267,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1325,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.153,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1326,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99962,
      "Va": 5.0766,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.921,
      "Qd": 10.513
    },
    {
      "bus_i": 1327,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00236,
      "Va": 5.1314,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.738
    },
    {
      "bus_i": 1328,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.1302,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1329,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.153,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1330,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00265,
      "Va": 5.2472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1331,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00265,
      "Va": 5.2472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1332,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99543,
      "Va": 5.2472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1333,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00265,
      "Va": 5.2472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1334,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.004,
      "Va": -2.8936,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 79.427,
      "Qd": -11.563
    },
    {
      "bus_i": 1335,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99937,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 130.358,
      "Qd": -22.141
    },
    {
      "bus_i": 1336,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99718,
      "Va": 0.504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -17.051
    },
    {
      "bus_i": 1337,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00409,
      "Va": -2.8202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 226.046,
      "Qd": -14.915
    },
    {
      "bus_i": 1338,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00264,
      "Va": -2.0678,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.195,
      "Qd": -47.265
    },
    {
      "bus_i": 1339,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99643,
      "Va": 5.0046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1340,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99917,
      "Va": -2.812,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 87.03,
      "Qd": 0.405
    },
    {
      "bus_i": 1341,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00876,
      "Va": -1.4489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.236,
      "Qd": -15.379
    },
    {
      "bus_i": 1342,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99827,
      "Va": -2.4757,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 40.228,
      "Qd": 18.398
    },
    {
      "bus_i": 1343,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99883,
      "Va": -2.4536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 67.264,
      "Qd": 16.276
    },
    {
      "bus_i": 1344,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00557,
      "Va": -2.5986,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 130.183,
      "Qd": -5.184
    },
    {
      "bus_i": 1345,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0079,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1346,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0079,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1347,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0079,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1348,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00019,
      "Va": 3.3896,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1349,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0079,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1350,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0079,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1351,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99989,
      "Va": -2.6889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 63.136,
      "Qd": 18.709
    },
    {
      "bus_i": 1352,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99879,
      "Va": 0.2618,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 180.566,
      "Qd": 20.945
    },
    {
      "bus_i": 1353,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 2.2827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -20.396
    },
    {
      "bus_i": 1354,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0001,
      "Va": 5.2472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.087,
      "Qd": -5.336
    },
    {
      "bus_i": 1355,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.2485,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -6.828
    },
    {
      "bus_i": 1356,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99956,
      "Va": 5.0046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.755,
      "Qd": 4.084
    },
    {
      "bus_i": 1357,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99572,
      "Va": -3.0429,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.787,
      "Qd": 8.174
    },
    {
      "bus_i": 1358,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99537,
      "Va": -3.0061,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.927
    },
    {
      "bus_i": 1359,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99437,
      "Va": -1.1273,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 95.646,
      "Qd": 4.561
    },
    {
      "bus_i": 1360,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 1.4689,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.722
    },
    {
      "bus_i": 1361,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9947,
      "Va": -2.9929,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 66.902,
      "Qd": 1.434
    },
    {
      "bus_i": 1362,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99938,
      "Va": -2.7706,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 177.76,
      "Qd": -10.919
    },
    {
      "bus_i": 1363,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99593,
      "Va": -3.0182,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -4.533
    },
    {
      "bus_i": 1364,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0079,
      "Va": -2.3754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1365,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0002,
      "Va": 10.7701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1366,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 0.99591,
      "Va": 8.9206,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -6.813
    },
    {
      "bus_i": 1367,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99235,
      "Va": 10.7809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 72.766,
      "Qd": 15.965
    },
    {
      "bus_i": 1368,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99216,
      "Va": 8.2457,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.137,
      "Qd": 17.116
    },
    {
      "bus_i": 1369,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 9.2425,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1370,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00589,
      "Va": 8.7186,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.369
    },
    {
      "bus_i": 1371,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01072,
      "Va": 8.5932,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.132,
      "Qd": -6.509
    },
    {
      "bus_i": 1372,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9645,
      "Va": 6.9378,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.847,
      "Qd": 6.089
    },
    {
      "bus_i": 1373,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01069,
      "Va": 8.4303,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.585,
      "Qd": -6.437
    },
    {
      "bus_i": 1374,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00168,
      "Va": 11.8165,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1375,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99572,
      "Va": 8.4619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.094
    },
    {
      "bus_i": 1376,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97081,
      "Va": 6.7857,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.824,
      "Qd": 0.434
    },
    {
      "bus_i": 1377,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96638,
      "Va": 7.137,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.498,
      "Qd": 5.597
    },
    {
      "bus_i": 1378,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97135,
      "Va": 9.2608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.593,
      "Qd": -0.369
    },
    {
      "bus_i": 1379,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96988,
      "Va": 7.5148,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.428,
      "Qd": 10.897
    },
    {
      "bus_i": 1380,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9699,
      "Va": 6.8369,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.886,
      "Qd": 1.665
    },
    {
      "bus_i": 1381,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99659,
      "Va": 8.785,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1382,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96921,
      "Va": 7.2847,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1383,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0023,
      "Va": 11.2433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.134,
      "Qd": -40.713
    },
    {
      "bus_i": 1384,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97101,
      "Va": 9.0952,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.075,
      "Qd": 6.039
    },
    {
      "bus_i": 1385,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 19.1624,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1386,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99077,
      "Va": 8.5914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1387,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96929,
      "Va": 7.2959,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.816,
      "Qd": 1.006
    },
    {
      "bus_i": 1388,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96714,
      "Va": 7.1678,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.296,
      "Qd": 4.286
    },
    {
      "bus_i": 1389,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00656,
      "Va": 8.785,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.163,
      "Qd": -20.823
    },
    {
      "bus_i": 1390,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00583,
      "Va": 8.7121,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.384
    },
    {
      "bus_i": 1391,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99252,
      "Va": 10.6599,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.098,
      "Qd": -6.444
    },
    {
      "bus_i": 1392,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98131,
      "Va": 10.8949,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.891
    },
    {
      "bus_i": 1393,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.9944,
      "Va": 10.343,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.232,
      "Qd": -20.367
    },
    {
      "bus_i": 1394,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96993,
      "Va": 7.5243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.203
    },
    {
      "bus_i": 1395,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99077,
      "Va": 8.5914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1396,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98146,
      "Va": 8.8677,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.831,
      "Qd": 40.923
    },
    {
      "bus_i": 1397,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96925,
      "Va": 6.8405,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.786,
      "Qd": 1.151
    },
    {
      "bus_i": 1398,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97718,
      "Va": 10.1829,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.681
    },
    {
      "bus_i": 1399,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99061,
      "Va": 8.4619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1400,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96668,
      "Va": 7.0964,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.207,
      "Qd": 0.869
    },
    {
      "bus_i": 1401,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97994,
      "Va": 10.7941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.883,
      "Qd": 0.261
    },
    {
      "bus_i": 1402,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00068,
      "Va": 8.5914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.083,
      "Qd": 0.072
    },
    {
      "bus_i": 1403,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00443,
      "Va": 11.3345,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.405
    },
    {
      "bus_i": 1404,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98157,
      "Va": 11.8019,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.637,
      "Qd": 2.158
    },
    {
      "bus_i": 1405,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00655,
      "Va": 8.7545,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.163,
      "Qd": 0.13
    },
    {
      "bus_i": 1406,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97664,
      "Va": 10.145,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.483,
      "Qd": 0.224
    },
    {
      "bus_i": 1407,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97916,
      "Va": 10.7364,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.126,
      "Qd": 7.11
    },
    {
      "bus_i": 1408,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9756,
      "Va": 9.9931,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.786,
      "Qd": -0.384
    },
    {
      "bus_i": 1409,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98513,
      "Va": 12.3959,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.751,
      "Qd": 1.274
    },
    {
      "bus_i": 1410,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97692,
      "Va": 10.7781,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.462,
      "Qd": 0.398
    },
    {
      "bus_i": 1411,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96771,
      "Va": 7.1776,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.702,
      "Qd": 3.83
    },
    {
      "bus_i": 1412,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96905,
      "Va": 7.4249,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.744,
      "Qd": 3.49
    },
    {
      "bus_i": 1413,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9739,
      "Va": 9.848,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.751,
      "Qd": -0.058
    },
    {
      "bus_i": 1414,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9814,
      "Va": 10.8921,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.147,
      "Qd": 5.64
    },
    {
      "bus_i": 1415,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 18.5746,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1416,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99914,
      "Va": 10.1991,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.434
    },
    {
      "bus_i": 1417,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97581,
      "Va": 10.0323,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.81,
      "Qd": -0.217
    },
    {
      "bus_i": 1418,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97172,
      "Va": 9.6003,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.079,
      "Qd": 4.525
    },
    {
      "bus_i": 1419,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99349,
      "Va": 13.6966,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.458,
      "Qd": 4.902
    },
    {
      "bus_i": 1420,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97546,
      "Va": 10.378,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.941,
      "Qd": 0.08
    },
    {
      "bus_i": 1421,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96913,
      "Va": 7.2738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.123
    },
    {
      "bus_i": 1422,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97839,
      "Va": 10.4093,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.303,
      "Qd": -0.13
    },
    {
      "bus_i": 1423,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00255,
      "Va": 10.5809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -15.509
    },
    {
      "bus_i": 1424,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96579,
      "Va": 7.0711,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.479,
      "Qd": 2.455
    },
    {
      "bus_i": 1425,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.969,
      "Va": 7.3765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.52,
      "Qd": 0.275
    },
    {
      "bus_i": 1426,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97738,
      "Va": 4.8436,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.34,
      "Qd": 3.7
    },
    {
      "bus_i": 1427,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98787,
      "Va": 5.2919,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.126,
      "Qd": 5.843
    },
    {
      "bus_i": 1428,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97358,
      "Va": 5.8619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.61,
      "Qd": 2.31
    },
    {
      "bus_i": 1429,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99452,
      "Va": 8.0941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.608
    },
    {
      "bus_i": 1430,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97691,
      "Va": 3.7533,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.136,
      "Qd": 0.239
    },
    {
      "bus_i": 1431,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.4297,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.382,
      "Qd": 3.685
    },
    {
      "bus_i": 1432,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97,
      "Va": 5.4473,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.194,
      "Qd": 7.501
    },
    {
      "bus_i": 1433,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99475,
      "Va": -1.528,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.283,
      "Qd": 8.92
    },
    {
      "bus_i": 1434,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97231,
      "Va": 6.5376,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.727,
      "Qd": 1.347
    },
    {
      "bus_i": 1435,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98701,
      "Va": 2.3969,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.934
    },
    {
      "bus_i": 1436,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97971,
      "Va": 2.109,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.175,
      "Qd": 1.832
    },
    {
      "bus_i": 1437,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97681,
      "Va": 3.0866,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 41.386,
      "Qd": 0.377
    },
    {
      "bus_i": 1438,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98803,
      "Va": 6.3907,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.413
    },
    {
      "bus_i": 1439,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96909,
      "Va": 4.0738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.036,
      "Qd": 7.436
    },
    {
      "bus_i": 1440,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97841,
      "Va": 8.9258,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.585,
      "Qd": 2.737
    },
    {
      "bus_i": 1441,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97933,
      "Va": -0.3861,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.646,
      "Qd": 2.281
    },
    {
      "bus_i": 1442,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99758,
      "Va": 8.5667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 95.833,
      "Qd": 12.345
    },
    {
      "bus_i": 1443,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 0.97892,
      "Va": 4.2524,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1444,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 0.97892,
      "Va": 4.2524,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1445,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 0.98875,
      "Va": 8.4393,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1446,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 16.582,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1447,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 4.2155,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1448,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 0.98875,
      "Va": 8.4393,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1449,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 4.4516,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 253.704,
      "Qd": 7.233
    },
    {
      "bus_i": 1450,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -3.4593,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.478
    },
    {
      "bus_i": 1451,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9778,
      "Va": 8.7809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 147.389,
      "Qd": 24.676
    },
    {
      "bus_i": 1452,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99173,
      "Va": 8.2685,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.707,
      "Qd": 12.352
    },
    {
      "bus_i": 1453,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97927,
      "Va": 5.4866,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.758,
      "Qd": 5.148
    },
    {
      "bus_i": 1454,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0062,
      "Va": 13.0261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -18.716
    },
    {
      "bus_i": 1455,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99639,
      "Va": 10.7469,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -10.571
    },
    {
      "bus_i": 1456,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1457,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98521,
      "Va": 0.4362,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.175,
      "Qd": -2.476
    },
    {
      "bus_i": 1458,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97401,
      "Va": 8.5143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1459,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9976,
      "Va": 2.5672,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.833
    },
    {
      "bus_i": 1460,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97779,
      "Va": -4.8181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 127.576,
      "Qd": -37.918
    },
    {
      "bus_i": 1461,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99473,
      "Va": 1.7202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1462,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99473,
      "Va": 1.7202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1463,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9988,
      "Va": -3.7415,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 75.619,
      "Qd": 18.644
    },
    {
      "bus_i": 1464,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9807,
      "Va": 3.0706,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.972,
      "Qd": 3.171
    },
    {
      "bus_i": 1465,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99219,
      "Va": 3.7994,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.702
    },
    {
      "bus_i": 1466,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96889,
      "Va": -0.9557,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 49.365,
      "Qd": 14.177
    },
    {
      "bus_i": 1467,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99171,
      "Va": 7.8243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 42.949,
      "Qd": 4.185
    },
    {
      "bus_i": 1468,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99387,
      "Va": 4.8357,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.958,
      "Qd": 1.687
    },
    {
      "bus_i": 1469,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99743,
      "Va": 6.4681,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.334,
      "Qd": 1.875
    },
    {
      "bus_i": 1470,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99886,
      "Va": 2.3843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.322
    },
    {
      "bus_i": 1471,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00005,
      "Va": -0.203,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -10.499
    },
    {
      "bus_i": 1472,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01896,
      "Va": 15.0963,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1473,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98751,
      "Va": 3.7458,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.754,
      "Qd": 1.94
    },
    {
      "bus_i": 1474,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99018,
      "Va": 12.2382,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1475,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 18.0063,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1476,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 16.5524,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1477,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99018,
      "Va": 12.2382,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1478,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 0.99082,
      "Va": 8.092,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1479,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99439,
      "Va": 8.1352,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.405
    },
    {
      "bus_i": 1480,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98732,
      "Va": 11.0075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1481,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1482,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.7956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1483,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1484,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98604,
      "Va": -4.0856,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.175,
      "Qd": 1.911
    },
    {
      "bus_i": 1485,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00004,
      "Va": -0.2025,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -10.528
    },
    {
      "bus_i": 1486,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.974,
      "Va": 6.2554,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.713,
      "Qd": 4.619
    },
    {
      "bus_i": 1487,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98248,
      "Va": -1.4714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.322,
      "Qd": 2.469
    },
    {
      "bus_i": 1488,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98196,
      "Va": 2.1692,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.93,
      "Qd": 4.185
    },
    {
      "bus_i": 1489,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98195,
      "Va": 4.2524,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.101,
      "Qd": 1.282
    },
    {
      "bus_i": 1490,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 0.99751,
      "Va": 4.0274,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.627,
      "Qd": -0.717
    },
    {
      "bus_i": 1491,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98125,
      "Va": 4.1591,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.415,
      "Qd": 14.119
    },
    {
      "bus_i": 1492,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98798,
      "Va": -3.3532,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.646,
      "Qd": 7.61
    },
    {
      "bus_i": 1493,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00558,
      "Va": -1.7599,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.68
    },
    {
      "bus_i": 1494,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00136,
      "Va": 0.738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 169.933,
      "Qd": -25.595
    },
    {
      "bus_i": 1495,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99026,
      "Va": 5.5954,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.126,
      "Qd": 4.771
    },
    {
      "bus_i": 1496,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1497,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98695,
      "Va": 2.3014,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.463
    },
    {
      "bus_i": 1498,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9806,
      "Va": 9.0975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.248,
      "Qd": 2.216
    },
    {
      "bus_i": 1499,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99498,
      "Va": 11.9751,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.109
    },
    {
      "bus_i": 1500,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98428,
      "Va": -0.2301,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.565,
      "Qd": -5.684
    },
    {
      "bus_i": 1501,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98493,
      "Va": 11.4038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.145,
      "Qd": -0.29
    },
    {
      "bus_i": 1502,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99578,
      "Va": -6.4329,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 136.916,
      "Qd": -28.498
    },
    {
      "bus_i": 1503,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0094,
      "Va": 5.4695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1504,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99032,
      "Va": 9.5073,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -9.224
    },
    {
      "bus_i": 1505,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99619,
      "Va": -3.7338,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.618,
      "Qd": 6.994
    },
    {
      "bus_i": 1506,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98677,
      "Va": 9.6965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.901,
      "Qd": 0.71
    },
    {
      "bus_i": 1507,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99481,
      "Va": 9.7194,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.224
    },
    {
      "bus_i": 1508,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99625,
      "Va": 1.7698,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.546
    },
    {
      "bus_i": 1509,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98475,
      "Va": -4.0917,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.768,
      "Qd": 2.498
    },
    {
      "bus_i": 1510,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1511,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97745,
      "Va": 8.9007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.515,
      "Qd": 7.154
    },
    {
      "bus_i": 1512,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9897,
      "Va": 10.1691,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.899,
      "Qd": 2.317
    },
    {
      "bus_i": 1513,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99068,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.085,
      "Qd": -5.517
    },
    {
      "bus_i": 1514,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 12.0619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1515,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97683,
      "Va": 0.4225,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.322,
      "Qd": 8.746
    },
    {
      "bus_i": 1516,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97482,
      "Va": 5.7663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.014,
      "Qd": -0.992
    },
    {
      "bus_i": 1517,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 17.7436,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1518,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98406,
      "Va": 9.3626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -4.75
    },
    {
      "bus_i": 1519,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98055,
      "Va": -0.2975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.165,
      "Qd": 0.536
    },
    {
      "bus_i": 1520,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97574,
      "Va": 6.7217,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.076,
      "Qd": 1.166
    },
    {
      "bus_i": 1521,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 7.3029,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1522,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97377,
      "Va": 6.7614,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.161,
      "Qd": 4.764
    },
    {
      "bus_i": 1523,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99914,
      "Va": 6.9658,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.105,
      "Qd": 6.777
    },
    {
      "bus_i": 1524,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99205,
      "Va": 1.5432,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.569,
      "Qd": 4.337
    },
    {
      "bus_i": 1525,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98929,
      "Va": 9.9094,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1526,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0047,
      "Va": 14.2216,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.168,
      "Qd": -52.855
    },
    {
      "bus_i": 1527,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96923,
      "Va": 7.0719,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.827,
      "Qd": 1.825
    },
    {
      "bus_i": 1528,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97363,
      "Va": 9.1834,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.713,
      "Qd": 4.047
    },
    {
      "bus_i": 1529,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97172,
      "Va": 7.3059,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.53,
      "Qd": 5.17
    },
    {
      "bus_i": 1530,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99279,
      "Va": 1.3181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1531,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00104,
      "Va": 8.9836,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.533
    },
    {
      "bus_i": 1532,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9852,
      "Va": 7.9589,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.857,
      "Qd": 4.757
    },
    {
      "bus_i": 1533,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97201,
      "Va": 7.7682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.989,
      "Qd": 18.774
    },
    {
      "bus_i": 1534,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96882,
      "Va": 5.1671,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.268
    },
    {
      "bus_i": 1535,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97049,
      "Va": 7.3476,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.515,
      "Qd": 6.922
    },
    {
      "bus_i": 1536,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98755,
      "Va": -0.902,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1537,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97352,
      "Va": -7.4852,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 72.477,
      "Qd": 32.85
    },
    {
      "bus_i": 1538,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98476,
      "Va": 9.4585,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.507,
      "Qd": -0.014
    },
    {
      "bus_i": 1539,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98858,
      "Va": 2.0361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.086,
      "Qd": -6.393
    },
    {
      "bus_i": 1540,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99574,
      "Va": 11.0366,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1541,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98206,
      "Va": -1.5409,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.646,
      "Qd": 3.026
    },
    {
      "bus_i": 1542,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97389,
      "Va": 7.4153,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.578
    },
    {
      "bus_i": 1543,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98611,
      "Va": 2.0361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1544,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99091,
      "Va": -6.0747,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 119.322,
      "Qd": 6.987
    },
    {
      "bus_i": 1545,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 11.8739,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1546,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98505,
      "Va": 6.5733,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 75.083,
      "Qd": 8.587
    },
    {
      "bus_i": 1547,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99693,
      "Va": 9.7556,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1548,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98093,
      "Va": 4.3862,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.389,
      "Qd": -0.014
    },
    {
      "bus_i": 1549,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98755,
      "Va": -0.902,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1550,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98767,
      "Va": 6.6895,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.599,
      "Qd": 3.352
    },
    {
      "bus_i": 1551,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1552,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97369,
      "Va": 7.4624,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.917,
      "Qd": 0.782
    },
    {
      "bus_i": 1553,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98345,
      "Va": 4.6456,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 2.831
    },
    {
      "bus_i": 1554,
      "baseKV": 750.0,
      "type": 2,
      "Vm": 1.0099,
      "Va": 16.3785,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1555,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0071,
      "Va": 7.3585,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 242.771,
      "Qd": -97.014
    },
    {
      "bus_i": 1556,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 4.9702,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.627,
      "Qd": -12.656
    },
    {
      "bus_i": 1557,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98146,
      "Va": 6.0007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 162.113,
      "Qd": 51.088
    },
    {
      "bus_i": 1558,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98013,
      "Va": -0.2036,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.593,
      "Qd": -0.34
    },
    {
      "bus_i": 1559,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9917,
      "Va": 9.4268,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.543,
      "Qd": -0.862
    },
    {
      "bus_i": 1560,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98768,
      "Va": 1.351,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.136,
      "Qd": -0.13
    },
    {
      "bus_i": 1561,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98499,
      "Va": 4.7686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.599,
      "Qd": 3.352
    },
    {
      "bus_i": 1562,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 3.9434,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.61,
      "Qd": 2.056
    },
    {
      "bus_i": 1563,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99657,
      "Va": -1.9003,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.564
    },
    {
      "bus_i": 1564,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96998,
      "Va": 2.2054,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.549,
      "Qd": 9.579
    },
    {
      "bus_i": 1565,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0051,
      "Va": 9.7422,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1566,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1567,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9804,
      "Va": 4.7387,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.747,
      "Qd": 5.684
    },
    {
      "bus_i": 1568,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98398,
      "Va": 8.5462,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.988,
      "Qd": 1.926
    },
    {
      "bus_i": 1569,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98905,
      "Va": 7.6981,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.693
    },
    {
      "bus_i": 1570,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98576,
      "Va": -4.8547,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 64.512,
      "Qd": 0.449
    },
    {
      "bus_i": 1571,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99447,
      "Va": 10.0592,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.903
    },
    {
      "bus_i": 1572,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97674,
      "Va": 1.9449,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.351,
      "Qd": 5.104
    },
    {
      "bus_i": 1573,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98184,
      "Va": -6.394,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1574,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97456,
      "Va": -7.3941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.167
    },
    {
      "bus_i": 1575,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99206,
      "Va": 3.5511,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.614
    },
    {
      "bus_i": 1576,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98625,
      "Va": 2.0351,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": 0.297
    },
    {
      "bus_i": 1577,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99631,
      "Va": 9.0794,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.319
    },
    {
      "bus_i": 1578,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98818,
      "Va": -3.1357,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 86.957,
      "Qd": 18.275
    },
    {
      "bus_i": 1579,
      "baseKV": 120.0,
      "type": 1,
      "Vm": 0.99779,
      "Va": 5.5991,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 287.228,
      "Qd": 45.47
    },
    {
      "bus_i": 1580,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99035,
      "Va": 10.3253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.432,
      "Qd": 8.638
    },
    {
      "bus_i": 1581,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99028,
      "Va": -8.6177,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 215.185,
      "Qd": 50.292
    },
    {
      "bus_i": 1582,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9742,
      "Va": 6.7416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.972,
      "Qd": 1.998
    },
    {
      "bus_i": 1583,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97046,
      "Va": 7.3216,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.051,
      "Qd": 2.606
    },
    {
      "bus_i": 1584,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99575,
      "Va": -2.5267,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.047,
      "Qd": 18.123
    },
    {
      "bus_i": 1585,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97972,
      "Va": 6.0193,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 93.184,
      "Qd": 17.58
    },
    {
      "bus_i": 1586,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00848,
      "Va": 10.0824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -21.634
    },
    {
      "bus_i": 1587,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98521,
      "Va": 4.3428,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.543
    },
    {
      "bus_i": 1588,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99347,
      "Va": 8.4187,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.113,
      "Qd": -0.138
    },
    {
      "bus_i": 1589,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98906,
      "Va": -3.3312,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.322,
      "Qd": 2.853
    },
    {
      "bus_i": 1590,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99735,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1591,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99369,
      "Va": -8.4944,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 455.061,
      "Qd": 52.109
    },
    {
      "bus_i": 1592,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99684,
      "Va": 4.9616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.089,
      "Qd": 1.542
    },
    {
      "bus_i": 1593,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97776,
      "Va": 4.0898,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.544,
      "Qd": 4.018
    },
    {
      "bus_i": 1594,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00205,
      "Va": 6.6573,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 129.242,
      "Qd": -19.998
    },
    {
      "bus_i": 1595,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99331,
      "Va": -5.1341,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -20.744
    },
    {
      "bus_i": 1596,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99866,
      "Va": 5.6227,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.932
    },
    {
      "bus_i": 1597,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9885,
      "Va": 7.4926,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.911
    },
    {
      "bus_i": 1598,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98927,
      "Va": 6.2243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 58.133,
      "Qd": 14.285
    },
    {
      "bus_i": 1599,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9737,
      "Va": 6.2402,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.716,
      "Qd": 5.923
    },
    {
      "bus_i": 1600,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1601,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98184,
      "Va": -6.394,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1602,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98184,
      "Va": -6.394,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1603,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99549,
      "Va": 0.6895,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1604,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.993,
      "Va": 8.1737,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -13.634
    },
    {
      "bus_i": 1605,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99394,
      "Va": 10.8546,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1606,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 14.2834,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1607,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98015,
      "Va": 1.3188,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.832,
      "Qd": 8.305
    },
    {
      "bus_i": 1608,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 0.99087,
      "Va": 8.092,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.405,
      "Qd": -1.137
    },
    {
      "bus_i": 1609,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99099,
      "Va": -3.2468,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.582,
      "Qd": 1.984
    },
    {
      "bus_i": 1610,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00802,
      "Va": 12.7359,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.078,
      "Qd": -25.732
    },
    {
      "bus_i": 1611,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99485,
      "Va": 3.8381,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.795
    },
    {
      "bus_i": 1612,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00397,
      "Va": 12.4269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -8.355
    },
    {
      "bus_i": 1613,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.047,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1614,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99109,
      "Va": -6.166,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -17.29
    },
    {
      "bus_i": 1615,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98986,
      "Va": 11.5015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.085,
      "Qd": -1.282
    },
    {
      "bus_i": 1616,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98081,
      "Va": 9.0902,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.682,
      "Qd": 1.368
    },
    {
      "bus_i": 1617,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 0.0321,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 71.173,
      "Qd": 16.313
    },
    {
      "bus_i": 1618,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 2.683,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.922,
      "Qd": 8.363
    },
    {
      "bus_i": 1619,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00236,
      "Va": 4.3888,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.122,
      "Qd": -51.125
    },
    {
      "bus_i": 1620,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -7.1607,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 161.823,
      "Qd": 25.53
    },
    {
      "bus_i": 1621,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98898,
      "Va": -3.411,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.147,
      "Qd": -0.058
    },
    {
      "bus_i": 1622,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97955,
      "Va": 8.9818,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.178,
      "Qd": 3.903
    },
    {
      "bus_i": 1623,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96449,
      "Va": 3.4984,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.565,
      "Qd": 2.339
    },
    {
      "bus_i": 1624,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9788,
      "Va": 2.7955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.554,
      "Qd": 4.409
    },
    {
      "bus_i": 1625,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 10.5251,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1626,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98816,
      "Va": 10.8871,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.34
    },
    {
      "bus_i": 1627,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99273,
      "Va": 7.9432,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.448,
      "Qd": 0.601
    },
    {
      "bus_i": 1628,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98375,
      "Va": 8.5143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.323,
      "Qd": -2.187
    },
    {
      "bus_i": 1629,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97426,
      "Va": 7.8404,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.273
    },
    {
      "bus_i": 1630,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98495,
      "Va": 8.092,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1631,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9834,
      "Va": 10.9243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.162,
      "Qd": 1.05
    },
    {
      "bus_i": 1632,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00575,
      "Va": 3.7686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 74.649,
      "Qd": -42.429
    },
    {
      "bus_i": 1633,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96891,
      "Va": -0.9143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.933,
      "Qd": 6.162
    },
    {
      "bus_i": 1634,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99405,
      "Va": 7.2406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.003,
      "Qd": 1.13
    },
    {
      "bus_i": 1635,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99182,
      "Va": -0.1357,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.943,
      "Qd": -0.145
    },
    {
      "bus_i": 1636,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99187,
      "Va": -3.1201,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 58.785,
      "Qd": 21.258
    },
    {
      "bus_i": 1637,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98043,
      "Va": 4.1881,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 50.162,
      "Qd": 13.207
    },
    {
      "bus_i": 1638,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00769,
      "Va": 11.5178,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -17.906
    },
    {
      "bus_i": 1639,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97422,
      "Va": -3.6087,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 41.748,
      "Qd": 39.489
    },
    {
      "bus_i": 1640,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97429,
      "Va": 7.677,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.042
    },
    {
      "bus_i": 1641,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97887,
      "Va": 9.075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.899,
      "Qd": 1.73
    },
    {
      "bus_i": 1642,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00205,
      "Va": 21.735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1643,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.981,
      "Va": 9.6771,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1644,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00666,
      "Va": 3.1299,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 50.741,
      "Qd": -16.682
    },
    {
      "bus_i": 1645,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99969,
      "Va": 7.2999,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.824
    },
    {
      "bus_i": 1646,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99769,
      "Va": 0.8202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1647,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9973,
      "Va": 9.3673,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.899,
      "Qd": 2.208
    },
    {
      "bus_i": 1648,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 0.98937,
      "Va": 10.9726,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1649,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99058,
      "Va": 4.3532,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.106,
      "Qd": 3.504
    },
    {
      "bus_i": 1650,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98608,
      "Va": 7.922,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.741,
      "Qd": 2.114
    },
    {
      "bus_i": 1651,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98704,
      "Va": 7.7492,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.011,
      "Qd": 10.499
    },
    {
      "bus_i": 1652,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1653,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00388,
      "Va": 15.8168,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.161,
      "Qd": -0.746
    },
    {
      "bus_i": 1654,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98013,
      "Va": 8.8608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.207,
      "Qd": -1.122
    },
    {
      "bus_i": 1655,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00726,
      "Va": 11.6822,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1656,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99166,
      "Va": -6.394,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.51,
      "Qd": -1.043
    },
    {
      "bus_i": 1657,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9749,
      "Va": 7.6219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.048
    },
    {
      "bus_i": 1658,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98357,
      "Va": 5.0191,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.896,
      "Qd": 0.492
    },
    {
      "bus_i": 1659,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00158,
      "Va": 21.6744,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1660,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97471,
      "Va": 0.0723,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.636
    },
    {
      "bus_i": 1661,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97162,
      "Va": 4.0198,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.02,
      "Qd": 2.064
    },
    {
      "bus_i": 1662,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97827,
      "Va": 0.4617,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.729,
      "Qd": 8.203
    },
    {
      "bus_i": 1663,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99394,
      "Va": 9.1625,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.117,
      "Qd": 2.324
    },
    {
      "bus_i": 1664,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98659,
      "Va": 8.0889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1665,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9823,
      "Va": 10.4505,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -4.417
    },
    {
      "bus_i": 1666,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.00327,
      "Va": 5.4226,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -8.24
    },
    {
      "bus_i": 1667,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99425,
      "Va": 6.3201,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.665,
      "Qd": 0.0
    },
    {
      "bus_i": 1668,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97922,
      "Va": 8.7883,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.044,
      "Qd": 0.174
    },
    {
      "bus_i": 1669,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98569,
      "Va": -4.4852,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.701,
      "Qd": 6.314
    },
    {
      "bus_i": 1670,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98033,
      "Va": 8.2163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.109,
      "Qd": 5.199
    },
    {
      "bus_i": 1671,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1672,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1673,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.7956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1674,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.7956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1675,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.7956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1676,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1677,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1678,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.006,
      "Va": 10.0637,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1679,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98037,
      "Va": 2.2392,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.665,
      "Qd": 0.275
    },
    {
      "bus_i": 1680,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1681,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98561,
      "Va": 2.454,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.524,
      "Qd": -0.116
    },
    {
      "bus_i": 1682,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9877,
      "Va": 8.5667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1683,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98284,
      "Va": 9.6771,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.173,
      "Qd": -5.568
    },
    {
      "bus_i": 1684,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00602,
      "Va": 9.3318,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.157,
      "Qd": -7.943
    },
    {
      "bus_i": 1685,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00613,
      "Va": 1.6346,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.303,
      "Qd": -28.057
    },
    {
      "bus_i": 1686,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97169,
      "Va": 6.0059,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.608,
      "Qd": 10.557
    },
    {
      "bus_i": 1687,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97935,
      "Va": 4.1848,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.646,
      "Qd": 7.269
    },
    {
      "bus_i": 1688,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99132,
      "Va": -6.1918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 275.064,
      "Qd": 9.717
    },
    {
      "bus_i": 1689,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98546,
      "Va": 2.5589,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.504
    },
    {
      "bus_i": 1690,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97456,
      "Va": 6.4303,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.139,
      "Qd": 10.882
    },
    {
      "bus_i": 1691,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9909,
      "Va": 9.5064,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.55,
      "Qd": -5.076
    },
    {
      "bus_i": 1692,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99267,
      "Va": -2.491,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 56.54,
      "Qd": 18.948
    },
    {
      "bus_i": 1693,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99229,
      "Va": -2.6049,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.747,
      "Qd": 5.343
    },
    {
      "bus_i": 1694,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97717,
      "Va": 3.9126,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.582,
      "Qd": 1.006
    },
    {
      "bus_i": 1695,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9877,
      "Va": 7.9301,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.086,
      "Qd": -0.065
    },
    {
      "bus_i": 1696,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98757,
      "Va": 8.8436,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.195
    },
    {
      "bus_i": 1697,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98513,
      "Va": 7.2839,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.554,
      "Qd": 3.15
    },
    {
      "bus_i": 1698,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9716,
      "Va": 5.6424,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.058,
      "Qd": 2.455
    },
    {
      "bus_i": 1699,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.992,
      "Va": 4.3147,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.527,
      "Qd": 3.345
    },
    {
      "bus_i": 1700,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.9959,
      "Va": 11.0357,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.475
    },
    {
      "bus_i": 1701,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 7.4921,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1702,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 15.2954,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1703,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9879,
      "Va": 10.9331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1704,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9879,
      "Va": 10.9331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1705,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.5181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1706,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98583,
      "Va": 11.9751,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1707,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99293,
      "Va": 13.5519,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.076,
      "Qd": 1.079
    },
    {
      "bus_i": 1708,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99837,
      "Va": 14.9483,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1709,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01016,
      "Va": 10.1096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1710,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 15.4655,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1711,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99923,
      "Va": 2.7481,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -3.627,
      "Qd": -12.287
    },
    {
      "bus_i": 1712,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99018,
      "Va": 12.2382,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1713,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00661,
      "Va": 11.7642,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -8.594
    },
    {
      "bus_i": 1714,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9781,
      "Va": 4.6784,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.989,
      "Qd": 1.166
    },
    {
      "bus_i": 1715,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0095,
      "Va": 14.0347,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 131.993,
      "Qd": 2.469
    },
    {
      "bus_i": 1716,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9953,
      "Va": 12.4585,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.811
    },
    {
      "bus_i": 1717,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99828,
      "Va": 5.037,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.358
    },
    {
      "bus_i": 1718,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9778,
      "Va": 4.1396,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 4.344
    },
    {
      "bus_i": 1719,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99393,
      "Va": 6.721,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.896,
      "Qd": 0.536
    },
    {
      "bus_i": 1720,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99951,
      "Va": 2.2685,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1721,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9983,
      "Va": 9.9565,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.039
    },
    {
      "bus_i": 1722,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99443,
      "Va": 4.4889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.15
    },
    {
      "bus_i": 1723,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98279,
      "Va": 9.3745,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.845,
      "Qd": 0.782
    },
    {
      "bus_i": 1724,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9877,
      "Va": 8.5667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1725,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99641,
      "Va": -3.7415,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1726,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -1.6426,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1727,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 2.819,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1728,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9757,
      "Va": 2.5589,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1729,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97083,
      "Va": 1.3821,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1730,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9757,
      "Va": 2.5589,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1731,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99151,
      "Va": -3.3138,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.966,
      "Qd": 6.502
    },
    {
      "bus_i": 1732,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9798,
      "Va": 1.5049,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 64.512,
      "Qd": 19.18
    },
    {
      "bus_i": 1733,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97976,
      "Va": 9.0336,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.295,
      "Qd": 5.611
    },
    {
      "bus_i": 1734,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99285,
      "Va": 10.9622,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.208
    },
    {
      "bus_i": 1735,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99132,
      "Va": -3.1685,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.246,
      "Qd": 16.479
    },
    {
      "bus_i": 1736,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98848,
      "Va": 1.7348,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": 1.296
    },
    {
      "bus_i": 1737,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96831,
      "Va": 3.4944,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.922,
      "Qd": 7.899
    },
    {
      "bus_i": 1738,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97371,
      "Va": -5.229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1739,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97371,
      "Va": -5.229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1740,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98918,
      "Va": -3.9066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.526,
      "Qd": -0.97
    },
    {
      "bus_i": 1741,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98461,
      "Va": 8.5565,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.586
    },
    {
      "bus_i": 1742,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 16.9314,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1743,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98719,
      "Va": 2.563,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.796,
      "Qd": -19.484
    },
    {
      "bus_i": 1744,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00736,
      "Va": 8.8543,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -20.947
    },
    {
      "bus_i": 1745,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99248,
      "Va": 7.9891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.545,
      "Qd": 5.994
    },
    {
      "bus_i": 1746,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1747,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98656,
      "Va": 8.3612,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.021
    },
    {
      "bus_i": 1748,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99247,
      "Va": 7.4346,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.384
    },
    {
      "bus_i": 1749,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00024,
      "Va": 13.8545,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1750,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97891,
      "Va": 8.5861,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -30.591,
      "Qd": 1.52
    },
    {
      "bus_i": 1751,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98036,
      "Va": 4.3408,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.997,
      "Qd": 11.02
    },
    {
      "bus_i": 1752,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1753,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99233,
      "Va": -2.5282,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.544,
      "Qd": 3.128
    },
    {
      "bus_i": 1754,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00075,
      "Va": 5.2531,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1755,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98755,
      "Va": -0.902,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1756,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99741,
      "Va": 5.2316,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.739,
      "Qd": 7.127
    },
    {
      "bus_i": 1757,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98395,
      "Va": 9.8814,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.529,
      "Qd": -1.658
    },
    {
      "bus_i": 1758,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98168,
      "Va": 9.1408,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.016,
      "Qd": 4.026
    },
    {
      "bus_i": 1759,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00087,
      "Va": 9.8843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1760,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97871,
      "Va": 8.94,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.82,
      "Qd": 4.866
    },
    {
      "bus_i": 1761,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99098,
      "Va": -6.0751,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.288
    },
    {
      "bus_i": 1762,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97654,
      "Va": 5.2218,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.515,
      "Qd": 6.734
    },
    {
      "bus_i": 1763,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9705,
      "Va": 5.6804,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 44.145,
      "Qd": 12.656
    },
    {
      "bus_i": 1764,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97747,
      "Va": 6.9663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.899,
      "Qd": 2.418
    },
    {
      "bus_i": 1765,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97925,
      "Va": 6.3907,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1766,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 14.0882,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1767,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97559,
      "Va": 8.6918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1768,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 14.4608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1769,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0181,
      "Va": 14.5907,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1770,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99255,
      "Va": 0.566,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.707
    },
    {
      "bus_i": 1771,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97768,
      "Va": 8.9007,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.006,
      "Qd": 3.077
    },
    {
      "bus_i": 1772,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00928,
      "Va": 15.1001,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.018,
      "Qd": 9.927
    },
    {
      "bus_i": 1773,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99408,
      "Va": -4.1463,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.492
    },
    {
      "bus_i": 1774,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99165,
      "Va": -6.3937,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 164.792,
      "Qd": -1.108
    },
    {
      "bus_i": 1775,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98584,
      "Va": -0.5438,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -4.67
    },
    {
      "bus_i": 1776,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97775,
      "Va": 6.2429,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -8.898
    },
    {
      "bus_i": 1777,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96942,
      "Va": 5.3876,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.002,
      "Qd": 4.424
    },
    {
      "bus_i": 1778,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99186,
      "Va": 1.5107,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -11.498,
      "Qd": -3.758
    },
    {
      "bus_i": 1779,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98648,
      "Va": 8.0391,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.323,
      "Qd": 3.917
    },
    {
      "bus_i": 1780,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97153,
      "Va": 7.1289,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.162,
      "Qd": 1.187
    },
    {
      "bus_i": 1781,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99479,
      "Va": 5.6025,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.499
    },
    {
      "bus_i": 1782,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98215,
      "Va": 5.9875,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.288
    },
    {
      "bus_i": 1783,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00836,
      "Va": 14.9483,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.786,
      "Qd": 12.28
    },
    {
      "bus_i": 1784,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98745,
      "Va": 4.3727,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.376,
      "Qd": -0.333
    },
    {
      "bus_i": 1785,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 17.2701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1786,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1787,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 17.2701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1788,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98269,
      "Va": 11.5015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1789,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98155,
      "Va": 9.2096,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.08
    },
    {
      "bus_i": 1790,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98203,
      "Va": 7.0409,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.229,
      "Qd": 7.125
    },
    {
      "bus_i": 1791,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98929,
      "Va": 9.9094,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1792,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99752,
      "Va": 10.8832,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.478
    },
    {
      "bus_i": 1793,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.0052,
      "Va": 11.2332,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 135.106,
      "Qd": 19.086
    },
    {
      "bus_i": 1794,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97572,
      "Va": 4.0827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.34,
      "Qd": 5.365
    },
    {
      "bus_i": 1795,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99735,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1796,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99395,
      "Va": 4.6634,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.753
    },
    {
      "bus_i": 1797,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98041,
      "Va": 9.9794,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.596,
      "Qd": 1.274
    },
    {
      "bus_i": 1798,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99859,
      "Va": 12.4865,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 208.56799999999998,
      "Qd": -19.266
    },
    {
      "bus_i": 1799,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00185,
      "Va": 5.605,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.359000000000002,
      "Qd": 7.188000000000001
    },
    {
      "bus_i": 1800,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00317,
      "Va": 9.4358,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 195.853,
      "Qd": -2.498
    },
    {
      "bus_i": 1801,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98118,
      "Va": 4.2236,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.793,
      "Qd": 9.796
    },
    {
      "bus_i": 1802,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0007,
      "Va": 5.5324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1803,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98316,
      "Va": 9.4631,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.7,
      "Qd": 0.883
    },
    {
      "bus_i": 1804,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99603,
      "Va": 10.3082,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.087,
      "Qd": -9.239
    },
    {
      "bus_i": 1805,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97768,
      "Va": 8.9016,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.396,
      "Qd": 3.244
    },
    {
      "bus_i": 1806,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99641,
      "Va": 9.1163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.326
    },
    {
      "bus_i": 1807,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -2.0498,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1808,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99317,
      "Va": 4.4387,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.233,
      "Qd": 4.728
    },
    {
      "bus_i": 1809,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99639,
      "Va": 10.8444,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -11.411
    },
    {
      "bus_i": 1810,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 24.103,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1811,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97957,
      "Va": -3.6316,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 80.151,
      "Qd": 53.166
    },
    {
      "bus_i": 1812,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98126,
      "Va": 2.3868,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.483,
      "Qd": 0.775
    },
    {
      "bus_i": 1813,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99714,
      "Va": 10.9219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.353
    },
    {
      "bus_i": 1814,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99646,
      "Va": 8.0889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.736
    },
    {
      "bus_i": 1815,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98338,
      "Va": 7.3205,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -21.547
    },
    {
      "bus_i": 1816,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97104,
      "Va": 3.3793,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.368,
      "Qd": 2.65
    },
    {
      "bus_i": 1817,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99194,
      "Va": -5.4091,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -9.594
    },
    {
      "bus_i": 1818,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 15.1972,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1819,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98788,
      "Va": 11.2686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1820,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98788,
      "Va": 11.2686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1821,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 16.3901,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1822,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98727,
      "Va": 10.9219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1823,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98727,
      "Va": 10.9219,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1824,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97679,
      "Va": 8.3611,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1825,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97679,
      "Va": 8.3611,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1826,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99735,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1827,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 0.5401,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1828,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00221,
      "Va": 7.7645,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 116.281,
      "Qd": 3.483
    },
    {
      "bus_i": 1829,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97037,
      "Va": 5.8542,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.161,
      "Qd": 4.952
    },
    {
      "bus_i": 1830,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99938,
      "Va": 2.7549,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -13.807,
      "Qd": -16.465
    },
    {
      "bus_i": 1831,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98414,
      "Va": 7.6741,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.246,
      "Qd": 17.225
    },
    {
      "bus_i": 1832,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98678,
      "Va": 2.3762,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.786,
      "Qd": 0.456
    },
    {
      "bus_i": 1833,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1834,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98237,
      "Va": 1.5432,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1835,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9779,
      "Va": 7.1879,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.326
    },
    {
      "bus_i": 1836,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99229,
      "Va": 7.9111,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.022,
      "Qd": 12.982
    },
    {
      "bus_i": 1837,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98271,
      "Va": 4.2207,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.57,
      "Qd": 1.294
    },
    {
      "bus_i": 1838,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98813,
      "Va": 6.1036,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.296,
      "Qd": 1.919
    },
    {
      "bus_i": 1839,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00054,
      "Va": 10.3376,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1840,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00008,
      "Va": 12.2382,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.746
    },
    {
      "bus_i": 1841,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98493,
      "Va": -5.1303,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.623
    },
    {
      "bus_i": 1842,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98295,
      "Va": 0.1918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.796,
      "Qd": -1.108
    },
    {
      "bus_i": 1843,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00848,
      "Va": 10.0827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -21.178
    },
    {
      "bus_i": 1844,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9835,
      "Va": 5.0023,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 55.339000000000006,
      "Qd": 2.88
    },
    {
      "bus_i": 1845,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98704,
      "Va": -3.6203,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.565,
      "Qd": 2.563
    },
    {
      "bus_i": 1846,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.977,
      "Va": 7.9253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1847,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 17.2701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1848,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98732,
      "Va": 11.0075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1849,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98269,
      "Va": 11.5015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1850,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98269,
      "Va": 11.5015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1851,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98659,
      "Va": 12.1664,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.772,
      "Qd": 0.601
    },
    {
      "bus_i": 1852,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99566,
      "Va": 5.1451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.282
    },
    {
      "bus_i": 1853,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99229,
      "Va": 5.4291,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.389,
      "Qd": 0.615
    },
    {
      "bus_i": 1854,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97911,
      "Va": 2.7123,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -4.989
    },
    {
      "bus_i": 1855,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98679,
      "Va": 0.7385,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -12.193
    },
    {
      "bus_i": 1856,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98883,
      "Va": 1.7961,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.786,
      "Qd": 2.998
    },
    {
      "bus_i": 1857,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97585,
      "Va": 3.6821,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.758,
      "Qd": -2.194
    },
    {
      "bus_i": 1858,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 0.98139,
      "Va": 3.0708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1859,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98537,
      "Va": 8.0867,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.192,
      "Qd": 4.243
    },
    {
      "bus_i": 1860,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98756,
      "Va": 1.3328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": 0.731
    },
    {
      "bus_i": 1861,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98269,
      "Va": 7.359,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.434
    },
    {
      "bus_i": 1862,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.991,
      "Va": -3.0617,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.922,
      "Qd": 4.742
    },
    {
      "bus_i": 1863,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9925,
      "Va": 4.2795,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.666
    },
    {
      "bus_i": 1864,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99272,
      "Va": 7.9416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.364,
      "Qd": 4.706
    },
    {
      "bus_i": 1865,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97299,
      "Va": 6.2556,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.744,
      "Qd": 3.656
    },
    {
      "bus_i": 1866,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98934,
      "Va": 2.9412,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.123
    },
    {
      "bus_i": 1867,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98836,
      "Va": 2.675,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.988,
      "Qd": 3.345
    },
    {
      "bus_i": 1868,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99464,
      "Va": 1.5346,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 199.343,
      "Qd": 27.391
    },
    {
      "bus_i": 1869,
      "baseKV": 120.0,
      "type": 1,
      "Vm": 0.99984,
      "Va": 9.6086,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 110.561,
      "Qd": 4.084
    },
    {
      "bus_i": 1870,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99956,
      "Va": 11.6841,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1871,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0022,
      "Va": -1.6472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.195,
      "Qd": 11.983
    },
    {
      "bus_i": 1872,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0025,
      "Va": 8.8034,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.618,
      "Qd": -20.852
    },
    {
      "bus_i": 1873,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97899,
      "Va": 4.2217,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.101,
      "Qd": -2.433
    },
    {
      "bus_i": 1874,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99517,
      "Va": 4.2825,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.42
    },
    {
      "bus_i": 1875,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9714,
      "Va": 7.7465,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.743,
      "Qd": 7.009
    },
    {
      "bus_i": 1876,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98074,
      "Va": -5.229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 65.118,
      "Qd": 3.751
    },
    {
      "bus_i": 1877,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99334,
      "Va": -3.6423,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.793,
      "Qd": 12.62
    },
    {
      "bus_i": 1878,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00865,
      "Va": 14.9775,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1879,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97131,
      "Va": 3.0983,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.551,
      "Qd": 2.266
    },
    {
      "bus_i": 1880,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99597,
      "Va": -3.7546,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.126,
      "Qd": 2.976
    },
    {
      "bus_i": 1881,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 0.98539,
      "Va": 7.7365,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.237,
      "Qd": 2.512
    },
    {
      "bus_i": 1882,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9894,
      "Va": 4.0668,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.656
    },
    {
      "bus_i": 1883,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0048,
      "Va": 9.622,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1884,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98078,
      "Va": 6.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.122
    },
    {
      "bus_i": 1885,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97131,
      "Va": 7.7353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.934,
      "Qd": 3.142
    },
    {
      "bus_i": 1886,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99074,
      "Va": -3.4105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 126.112,
      "Qd": 33.711
    },
    {
      "bus_i": 1887,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9789,
      "Va": 8.5776,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.345,
      "Qd": 35.905
    },
    {
      "bus_i": 1888,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00449,
      "Va": 9.9553,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.535,
      "Qd": -38.946
    },
    {
      "bus_i": 1889,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99743,
      "Va": -0.902,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.505,
      "Qd": -19.839
    },
    {
      "bus_i": 1890,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0007,
      "Va": 5.5324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1891,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98462,
      "Va": 1.309,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.351,
      "Qd": 0.586
    },
    {
      "bus_i": 1892,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9853,
      "Va": 0.883,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.874,
      "Qd": -8.109
    },
    {
      "bus_i": 1893,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98484,
      "Va": 4.4196,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.106,
      "Qd": 3.338
    },
    {
      "bus_i": 1894,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.4527,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.808,
      "Qd": 4.692
    },
    {
      "bus_i": 1895,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98054,
      "Va": 1.3821,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.15,
      "Qd": 4.547
    },
    {
      "bus_i": 1896,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00335,
      "Va": 1.2623,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -10.962
    },
    {
      "bus_i": 1897,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98999,
      "Va": 9.1548,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.772,
      "Qd": 0.239
    },
    {
      "bus_i": 1898,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98656,
      "Va": 8.3611,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.022
    },
    {
      "bus_i": 1899,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01194,
      "Va": 5.3619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.39,
      "Qd": -29.411
    },
    {
      "bus_i": 1900,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98256,
      "Va": 4.2046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.675,
      "Qd": 4.938
    },
    {
      "bus_i": 1901,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99701,
      "Va": 10.8816,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.976,
      "Qd": 0.724
    },
    {
      "bus_i": 1902,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97986,
      "Va": 4.0197,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.443,
      "Qd": 5.061
    },
    {
      "bus_i": 1903,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97405,
      "Va": 7.8954,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.955,
      "Qd": -0.427
    },
    {
      "bus_i": 1904,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97928,
      "Va": 8.9667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.992,
      "Qd": 1.781
    },
    {
      "bus_i": 1905,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98373,
      "Va": 8.5014,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1906,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00101,
      "Va": 5.6042,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.334,
      "Qd": -2.418
    },
    {
      "bus_i": 1907,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99752,
      "Va": 10.8816,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.485
    },
    {
      "bus_i": 1908,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98547,
      "Va": 6.8081,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.106,
      "Qd": 3.512
    },
    {
      "bus_i": 1909,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99778,
      "Va": 10.9331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.275
    },
    {
      "bus_i": 1910,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99357,
      "Va": 8.5014,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 82.88,
      "Qd": 16.67
    },
    {
      "bus_i": 1911,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97103,
      "Va": 2.9707,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.51,
      "Qd": 1.397
    },
    {
      "bus_i": 1912,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97518,
      "Va": 6.5952,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.934,
      "Qd": 2.599
    },
    {
      "bus_i": 1913,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9837,
      "Va": -3.393,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.136,
      "Qd": 3.236
    },
    {
      "bus_i": 1914,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00937,
      "Va": 15.0855,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.434,
      "Qd": -1.303
    },
    {
      "bus_i": 1915,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97471,
      "Va": 5.7395,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.618,
      "Qd": 7.943
    },
    {
      "bus_i": 1916,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98264,
      "Va": -0.5364,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.768,
      "Qd": 2.273
    },
    {
      "bus_i": 1917,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99719,
      "Va": 11.0075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.829,
      "Qd": -5.481
    },
    {
      "bus_i": 1918,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00211,
      "Va": 5.9174,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.751
    },
    {
      "bus_i": 1919,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99479,
      "Va": 9.8348,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.375
    },
    {
      "bus_i": 1920,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97172,
      "Va": 6.8282,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.189,
      "Qd": 1.969
    },
    {
      "bus_i": 1921,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99196,
      "Va": -0.1784,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.795
    },
    {
      "bus_i": 1922,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98948,
      "Va": -1.6468,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.943,
      "Qd": 5.01
    },
    {
      "bus_i": 1923,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99817,
      "Va": -2.5473,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 2.121
    },
    {
      "bus_i": 1924,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98769,
      "Va": 8.8737,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.727,
      "Qd": 0.637
    },
    {
      "bus_i": 1925,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -3.3515,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.701,
      "Qd": 6.545
    },
    {
      "bus_i": 1926,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99983,
      "Va": 0.6122,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 123.377,
      "Qd": 16.117
    },
    {
      "bus_i": 1927,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98833,
      "Va": 10.0179,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.014,
      "Qd": 0.022
    },
    {
      "bus_i": 1928,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9706,
      "Va": 5.1758,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.729,
      "Qd": 7.045
    },
    {
      "bus_i": 1929,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98263,
      "Va": 7.1022,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.793,
      "Qd": 7.421
    },
    {
      "bus_i": 1930,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.9933,
      "Va": -5.1349,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -21.142
    },
    {
      "bus_i": 1931,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00837,
      "Va": 12.8929,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -12.902
    },
    {
      "bus_i": 1932,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98554,
      "Va": 8.7689,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.652,
      "Qd": -0.29
    },
    {
      "bus_i": 1933,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98991,
      "Va": -3.0918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.025,
      "Qd": 10.281
    },
    {
      "bus_i": 1934,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9837,
      "Va": -3.4105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1935,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9837,
      "Va": -3.4105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1936,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98323,
      "Va": 7.0975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.064,
      "Qd": 5.879
    },
    {
      "bus_i": 1937,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99475,
      "Va": 14.2216,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1938,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98265,
      "Va": 9.295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.379,
      "Qd": 1.716
    },
    {
      "bus_i": 1939,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97159,
      "Va": 3.352,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 0.999
    },
    {
      "bus_i": 1940,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96747,
      "Va": 6.9779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.682,
      "Qd": 1.593
    },
    {
      "bus_i": 1941,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99006,
      "Va": 9.5199,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -12.063
    },
    {
      "bus_i": 1942,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99841,
      "Va": 11.4784,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -19.491
    },
    {
      "bus_i": 1943,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99464,
      "Va": -2.6632,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.159
    },
    {
      "bus_i": 1944,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99006,
      "Va": 9.2072,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.092,
      "Qd": 2.679
    },
    {
      "bus_i": 1945,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96367,
      "Va": 3.8496,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.526,
      "Qd": 7.523
    },
    {
      "bus_i": 1946,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99394,
      "Va": 10.8546,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1947,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00341,
      "Va": 15.5936,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1948,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97609,
      "Va": -4.2265,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.594
    },
    {
      "bus_i": 1949,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97755,
      "Va": 6.7356,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.047,
      "Qd": 4.055
    },
    {
      "bus_i": 1950,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98629,
      "Va": 10.5673,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.481,
      "Qd": 9.393999999999998
    },
    {
      "bus_i": 1951,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 3.3437,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 150.022,
      "Qd": 10.68
    },
    {
      "bus_i": 1952,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00915,
      "Va": 10.1434,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 112.154,
      "Qd": -34.674
    },
    {
      "bus_i": 1953,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98906,
      "Va": -0.9335,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.283,
      "Qd": 10.202
    },
    {
      "bus_i": 1954,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00003,
      "Va": 15.6642,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1955,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99791,
      "Va": -1.5606,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 1.448
    },
    {
      "bus_i": 1956,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9749,
      "Va": 7.0624,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.641,
      "Qd": 1.151
    },
    {
      "bus_i": 1957,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.977,
      "Va": 7.9253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1958,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98699,
      "Va": 4.3775,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.303,
      "Qd": -0.109
    },
    {
      "bus_i": 1959,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99155,
      "Va": 9.7288,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.017,
      "Qd": 1.434
    },
    {
      "bus_i": 1960,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99379,
      "Va": 8.0304,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.467,
      "Qd": 7.146
    },
    {
      "bus_i": 1961,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9812,
      "Va": 10.8186,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.8,
      "Qd": 1.079
    },
    {
      "bus_i": 1962,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97673,
      "Va": 1.3835,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.554,
      "Qd": 4.786
    },
    {
      "bus_i": 1963,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98396,
      "Va": 7.705,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.33,
      "Qd": 30.142
    },
    {
      "bus_i": 1964,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98227,
      "Va": 3.3143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.796
    },
    {
      "bus_i": 1965,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98642,
      "Va": 8.8197,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.317,
      "Qd": 0.391
    },
    {
      "bus_i": 1966,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00003,
      "Va": 4.9531,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1967,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97577,
      "Va": 6.091,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.637,
      "Qd": 2.947
    },
    {
      "bus_i": 1968,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9921,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.28,
      "Qd": -36.347
    },
    {
      "bus_i": 1969,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97281,
      "Va": 7.3002,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.017,
      "Qd": 1.455
    },
    {
      "bus_i": 1970,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98377,
      "Va": 9.3481,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.133,
      "Qd": 4.395
    },
    {
      "bus_i": 1971,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99341,
      "Va": -1.9146,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 92.75,
      "Qd": 12.475
    },
    {
      "bus_i": 1972,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97146,
      "Va": 5.57,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 45.376,
      "Qd": 10.042
    },
    {
      "bus_i": 1973,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99895,
      "Va": -0.1608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1974,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 16.7758,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1975,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1976,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98732,
      "Va": 11.0075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1977,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99983,
      "Va": 10.1283,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.401
    },
    {
      "bus_i": 1978,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98786,
      "Va": 4.9898,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.079
    },
    {
      "bus_i": 1979,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98504,
      "Va": 8.6451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.652,
      "Qd": -1.368
    },
    {
      "bus_i": 1980,
      "baseKV": 120.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 9.5834,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 65.019,
      "Qd": 14.003
    },
    {
      "bus_i": 1981,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97388,
      "Va": 7.6209,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.392,
      "Qd": 1.94
    },
    {
      "bus_i": 1982,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98404,
      "Va": 2.8337,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.22,
      "Qd": 0.529
    },
    {
      "bus_i": 1983,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.00453,
      "Va": -3.3509,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 62.774,
      "Qd": 23.075
    },
    {
      "bus_i": 1984,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99136,
      "Va": 4.1721,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.117,
      "Qd": 2.013
    },
    {
      "bus_i": 1985,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0007,
      "Va": 5.5324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1986,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99435,
      "Va": 9.4122,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 1987,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00815,
      "Va": 9.6738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -14.539
    },
    {
      "bus_i": 1988,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98142,
      "Va": 9.1893,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.479,
      "Qd": 1.021
    },
    {
      "bus_i": 1989,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00024,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 155.788,
      "Qd": -18.854
    },
    {
      "bus_i": 1990,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -6.3895,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 74.287,
      "Qd": -39.714
    },
    {
      "bus_i": 1991,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00473,
      "Va": 14.7152,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -11.635
    },
    {
      "bus_i": 1992,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00123,
      "Va": 13.369,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.091,
      "Qd": -16.696
    },
    {
      "bus_i": 1993,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98797,
      "Va": 4.9851,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.195
    },
    {
      "bus_i": 1994,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00937,
      "Va": 15.0854,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.17,
      "Qd": -14.264
    },
    {
      "bus_i": 1995,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97259,
      "Va": 4.3355,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.943,
      "Qd": 3.193
    },
    {
      "bus_i": 1996,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98782,
      "Va": 9.3656,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.005
    },
    {
      "bus_i": 1997,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98061,
      "Va": 6.6116,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.034,
      "Qd": 2.766
    },
    {
      "bus_i": 1998,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99645,
      "Va": -3.9982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.204,
      "Qd": 1.738
    },
    {
      "bus_i": 1999,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98355,
      "Va": 8.5106,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.872,
      "Qd": 0.485
    },
    {
      "bus_i": 2000,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98,
      "Va": 4.1999,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 35.804,
      "Qd": 8.956
    },
    {
      "bus_i": 2001,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00304,
      "Va": 10.8066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2002,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97874,
      "Va": 4.1932,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": 1.383
    },
    {
      "bus_i": 2003,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97401,
      "Va": 8.5143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2004,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98376,
      "Va": 9.5085,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 95.502,
      "Qd": 9.209
    },
    {
      "bus_i": 2005,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9933,
      "Va": 8.2434,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.643
    },
    {
      "bus_i": 2006,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97808,
      "Va": 8.2828,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.992,
      "Qd": 5.387
    },
    {
      "bus_i": 2007,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 2.9015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 203.673,
      "Qd": 5.314
    },
    {
      "bus_i": 2008,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99776,
      "Va": 11.2686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.42
    },
    {
      "bus_i": 2009,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97771,
      "Va": 8.9236,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.117,
      "Qd": 2.027
    },
    {
      "bus_i": 2010,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9808,
      "Va": -5.6996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 42.552,
      "Qd": 8.681
    },
    {
      "bus_i": 2011,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97742,
      "Va": -0.3438,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.989,
      "Qd": 0.558
    },
    {
      "bus_i": 2012,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2013,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.7956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2014,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2015,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2016,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2017,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2018,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2019,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98936,
      "Va": 8.4393,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.13,
      "Qd": -7.016
    },
    {
      "bus_i": 2020,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98212,
      "Va": 9.3105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.483,
      "Qd": 1.021
    },
    {
      "bus_i": 2021,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98961,
      "Va": -0.6383,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 3.15
    },
    {
      "bus_i": 2022,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99754,
      "Va": 9.0492,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.174,
      "Qd": -33.929
    },
    {
      "bus_i": 2023,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00291,
      "Va": 6.9633,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2024,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98387,
      "Va": 9.8811,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -7.74
    },
    {
      "bus_i": 2025,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97996,
      "Va": 5.6838,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.948,
      "Qd": 3.055
    },
    {
      "bus_i": 2026,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98815,
      "Va": -1.1854,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.729,
      "Qd": 3.128
    },
    {
      "bus_i": 2027,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98941,
      "Va": 9.4437,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 159.434,
      "Qd": 59.799
    },
    {
      "bus_i": 2028,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97371,
      "Va": -5.229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2029,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97371,
      "Va": -5.229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2030,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98477,
      "Va": -5.1907,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.094
    },
    {
      "bus_i": 2031,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98932,
      "Va": 9.2202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.623,
      "Qd": 1.376
    },
    {
      "bus_i": 2032,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 17.0369,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2033,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99731,
      "Va": 7.5804,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 159.54500000000002,
      "Qd": 4.55
    },
    {
      "bus_i": 2034,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99465,
      "Va": -0.4204,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -10.89
    },
    {
      "bus_i": 2035,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99735,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2036,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98646,
      "Va": 1.5655,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.443,
      "Qd": 0.804
    },
    {
      "bus_i": 2037,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98583,
      "Va": 11.9751,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2038,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99527,
      "Va": -3.5449,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2039,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98611,
      "Va": 2.0361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2040,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.0874,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2041,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98611,
      "Va": 2.0361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2042,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98611,
      "Va": 2.0361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2043,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98611,
      "Va": 2.0361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2044,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.7956,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2045,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2046,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0007,
      "Va": 5.5324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2047,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97831,
      "Va": 4.1123,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.389,
      "Qd": 0.594
    },
    {
      "bus_i": 2048,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98867,
      "Va": 6.2286,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 128.51299999999998,
      "Qd": 10.46
    },
    {
      "bus_i": 2049,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00733,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 184.992,
      "Qd": -34.899
    },
    {
      "bus_i": 2050,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.0032,
      "Va": 7.067,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 290.324,
      "Qd": -79.456
    },
    {
      "bus_i": 2051,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98238,
      "Va": 1.7925,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2052,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98238,
      "Va": 1.7925,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2053,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98238,
      "Va": 1.7925,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2054,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99362,
      "Va": 6.0433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.55
    },
    {
      "bus_i": 2055,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98027,
      "Va": 8.0161,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.803,
      "Qd": 3.077
    },
    {
      "bus_i": 2056,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99545,
      "Va": 9.938,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.099
    },
    {
      "bus_i": 2057,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99948,
      "Va": 2.8592,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.397,
      "Qd": 0.21
    },
    {
      "bus_i": 2058,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99174,
      "Va": 8.2622,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.78,
      "Qd": 12.562
    },
    {
      "bus_i": 2059,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99892,
      "Va": 15.4872,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2060,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99837,
      "Va": 14.9483,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2061,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00276,
      "Va": 21.5577,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2062,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98061,
      "Va": 5.84,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.729,
      "Qd": 5.886
    },
    {
      "bus_i": 2063,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98426,
      "Va": -1.2618,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.368,
      "Qd": 0.681
    },
    {
      "bus_i": 2064,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -5.42,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 126.128,
      "Qd": 21.989
    },
    {
      "bus_i": 2065,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99964,
      "Va": -3.4733,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.443,
      "Qd": 7.617
    },
    {
      "bus_i": 2066,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97024,
      "Va": 0.5347,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.565,
      "Qd": 3.917
    },
    {
      "bus_i": 2067,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.4431,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 40.735,
      "Qd": 12.663
    },
    {
      "bus_i": 2068,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98924,
      "Va": -1.8775,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 123.037,
      "Qd": 23.922
    },
    {
      "bus_i": 2069,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97276,
      "Va": 6.4472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.933,
      "Qd": 8.124
    },
    {
      "bus_i": 2070,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2071,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9749,
      "Va": 6.2131,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.768,
      "Qd": 3.121
    },
    {
      "bus_i": 2072,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98343,
      "Va": 4.5566,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 50.162,
      "Qd": 15.379
    },
    {
      "bus_i": 2073,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0003,
      "Va": 12.4835,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2074,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99572,
      "Va": -3.3725,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 185.282,
      "Qd": 53.376
    },
    {
      "bus_i": 2075,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99194,
      "Va": -7.7794,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 229.304,
      "Qd": -0.094
    },
    {
      "bus_i": 2076,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00391,
      "Va": 10.9411,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -17.862
    },
    {
      "bus_i": 2077,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97268,
      "Va": -0.3524,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.368,
      "Qd": 1.701
    },
    {
      "bus_i": 2078,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97904,
      "Va": 1.7961,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2079,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 7.5649,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2080,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -0.8143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2081,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -0.8141,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2082,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -3.6717,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 54.144,
      "Qd": 17.363
    },
    {
      "bus_i": 2083,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.97923,
      "Va": -1.3966,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.012,
      "Qd": 35.949
    },
    {
      "bus_i": 2084,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99919,
      "Va": 9.9094,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.329
    },
    {
      "bus_i": 2085,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98131,
      "Va": 4.3971,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 81.42,
      "Qd": 4.872000000000001
    },
    {
      "bus_i": 2086,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.01088,
      "Va": 9.8843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.161,
      "Qd": -24.777
    },
    {
      "bus_i": 2087,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97351,
      "Va": 7.735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.944,
      "Qd": 1.701
    },
    {
      "bus_i": 2088,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98534,
      "Va": 8.6918,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.365,
      "Qd": 4.59
    },
    {
      "bus_i": 2089,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97939,
      "Va": 7.7803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.502,
      "Qd": 6.9
    },
    {
      "bus_i": 2090,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99861,
      "Va": -3.4351,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.972,
      "Qd": 1.904
    },
    {
      "bus_i": 2091,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00468,
      "Va": 1.7202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 271.414,
      "Qd": -10.354
    },
    {
      "bus_i": 2092,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00388,
      "Va": 10.8546,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.249,
      "Qd": -20.02
    },
    {
      "bus_i": 2093,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99378,
      "Va": 6.5702,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.089,
      "Qd": -3.106
    },
    {
      "bus_i": 2094,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98213,
      "Va": 5.9756,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.224
    },
    {
      "bus_i": 2095,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99244,
      "Va": 4.3888,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2096,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99244,
      "Va": 4.3888,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2097,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99244,
      "Va": 4.3888,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2098,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98791,
      "Va": -1.1114,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.943,
      "Qd": 5.452
    },
    {
      "bus_i": 2099,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9793,
      "Va": 4.3562,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.165,
      "Qd": -4.663
    },
    {
      "bus_i": 2100,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97496,
      "Va": 5.6213,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.175,
      "Qd": 1.796
    },
    {
      "bus_i": 2101,
      "baseKV": 500.0,
      "type": 2,
