      "Vm": 1.00658,
      "Va": 12.0325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2102,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99788,
      "Va": -6.7122,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 230.173,
      "Qd": 12.881
    },
    {
      "bus_i": 2103,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -1.2496,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2104,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98917,
      "Va": -3.0806,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2105,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 0.99538,
      "Va": -3.0806,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2106,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97819,
      "Va": 4.9851,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2107,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": -1.7695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2108,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99342,
      "Va": 8.0083,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -9.188
    },
    {
      "bus_i": 2109,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.0033,
      "Va": 9.4509,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -11.346
    },
    {
      "bus_i": 2110,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99037,
      "Va": -1.0416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": 0.804
    },
    {
      "bus_i": 2111,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98075,
      "Va": 4.2401,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.175,
      "Qd": 1.68
    },
    {
      "bus_i": 2112,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00891,
      "Va": 15.4872,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.786,
      "Qd": 9.854
    },
    {
      "bus_i": 2113,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99735,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2114,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97948,
      "Va": 8.0611,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.092,
      "Qd": 3.265
    },
    {
      "bus_i": 2115,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98142,
      "Va": -0.2001,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.379,
      "Qd": -1.868
    },
    {
      "bus_i": 2116,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98088,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2117,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98088,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2118,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98088,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2119,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98088,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2120,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98088,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2121,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98088,
      "Va": 9.8682,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2122,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.977,
      "Va": 9.6965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2123,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.977,
      "Va": 9.6965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2124,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9837,
      "Va": -3.4105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2125,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98847,
      "Va": 8.8845,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.365,
      "Qd": 0.123
    },
    {
      "bus_i": 2126,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99033,
      "Va": -0.2277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2127,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99672,
      "Va": 3.5923,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2128,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98639,
      "Va": 3.0712,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.338,
      "Qd": 0.195
    },
    {
      "bus_i": 2129,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98227,
      "Va": 8.027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2130,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00745,
      "Va": 13.2058,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.163,
      "Qd": -23.821
    },
    {
      "bus_i": 2131,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98168,
      "Va": 7.8428,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.989,
      "Qd": -0.876
    },
    {
      "bus_i": 2132,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98677,
      "Va": 7.9253,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.007
    },
    {
      "bus_i": 2133,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9981,
      "Va": -3.5449,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.101
    },
    {
      "bus_i": 2134,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99349,
      "Va": 9.6845,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.041,
      "Qd": 0.304
    },
    {
      "bus_i": 2135,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99221,
      "Va": 1.7925,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.666,
      "Qd": 0.753
    },
    {
      "bus_i": 2136,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99336,
      "Va": 5.7027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -7.009
    },
    {
      "bus_i": 2137,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99554,
      "Va": 9.9684,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.507
    },
    {
      "bus_i": 2138,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00042,
      "Va": 7.1842,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2139,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99207,
      "Va": -3.0806,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.652
    },
    {
      "bus_i": 2140,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98561,
      "Va": 6.7373,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 74.287,
      "Qd": 8.493
    },
    {
      "bus_i": 2141,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97371,
      "Va": -5.229,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2142,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99409,
      "Va": 9.5631,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.432
    },
    {
      "bus_i": 2143,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98979,
      "Va": -1.8582,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 4.308
    },
    {
      "bus_i": 2144,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.98909,
      "Va": 2.5348,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.656
    },
    {
      "bus_i": 2145,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00328,
      "Va": 1.2484,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -10.969
    },
    {
      "bus_i": 2146,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99291,
      "Va": -4.7562,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.155
    },
    {
      "bus_i": 2147,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99055,
      "Va": -4.3642,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 122.392,
      "Qd": 20.577
    },
    {
      "bus_i": 2148,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99735,
      "Va": 10.8328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2149,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98895,
      "Va": 1.7267,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.593,
      "Qd": -0.152
    },
    {
      "bus_i": 2150,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97804,
      "Va": 8.9169,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.713,
      "Qd": 3.932
    },
    {
      "bus_i": 2151,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97768,
      "Va": 4.0754,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.186,
      "Qd": 1.39
    },
    {
      "bus_i": 2152,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00162,
      "Va": 5.9243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 113.168,
      "Qd": -65.642
    },
    {
      "bus_i": 2153,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99196,
      "Va": -2.9056,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.547,
      "Qd": -0.681
    },
    {
      "bus_i": 2154,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98523,
      "Va": 1.1109,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.165,
      "Qd": 2.998
    },
    {
      "bus_i": 2155,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99011,
      "Va": 5.2805,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.961,
      "Qd": 3.439
    },
    {
      "bus_i": 2156,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98204,
      "Va": 8.3667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.76,
      "Qd": 8.703
    },
    {
      "bus_i": 2157,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97965,
      "Va": 7.1317,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.261,
      "Qd": 2.223
    },
    {
      "bus_i": 2158,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99637,
      "Va": 3.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2159,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99756,
      "Va": 4.4741,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.608,
      "Qd": -3.389
    },
    {
      "bus_i": 2160,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00343,
      "Va": 5.3012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2161,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00918,
      "Va": 5.3012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2162,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00053,
      "Va": 4.5665,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.448,
      "Qd": 71.282
    },
    {
      "bus_i": 2163,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00032,
      "Va": 2.8877,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.722,
      "Qd": 11.172
    },
    {
      "bus_i": 2164,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00536,
      "Va": 5.3012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -21.786,
      "Qd": -25.957
    },
    {
      "bus_i": 2165,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99399,
      "Va": 2.8877,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2166,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 8.6556,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2167,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 8.6556,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2168,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99294,
      "Va": 4.1714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2169,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99749,
      "Va": 5.7105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2170,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99637,
      "Va": 3.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2171,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99399,
      "Va": 2.8877,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2172,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 8.2343,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2173,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99896,
      "Va": 6.317,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2174,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 9.7653,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2175,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 4.3823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 35.674,
      "Qd": -9.181
    },
    {
      "bus_i": 2176,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00148,
      "Va": 3.3452,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.738
    },
    {
      "bus_i": 2177,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99294,
      "Va": 4.1714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2178,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99637,
      "Va": 3.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2179,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99749,
      "Va": 5.7105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2180,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00298,
      "Va": 4.3823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2181,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00298,
      "Va": 4.3823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2182,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00298,
      "Va": 4.3823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2183,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01585,
      "Va": 5.618,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 158.919,
      "Qd": 61.099
    },
    {
      "bus_i": 2184,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.6156,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 161.954,
      "Qd": 100.309
    },
    {
      "bus_i": 2185,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.02041,
      "Va": 5.1539,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.376,
      "Qd": -93.155
    },
    {
      "bus_i": 2186,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99706,
      "Va": 4.6491,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 60.233,
      "Qd": 1.13
    },
    {
      "bus_i": 2187,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99684,
      "Va": 4.0275,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.706,
      "Qd": 9.594
    },
    {
      "bus_i": 2188,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00224,
      "Va": 3.3452,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2189,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99769,
      "Va": 4.1714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.766,
      "Qd": 7.863
    },
    {
      "bus_i": 2190,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00154,
      "Va": 3.8663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2191,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00139,
      "Va": -2.5543,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 98.699,
      "Qd": 14.238
    },
    {
      "bus_i": 2192,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00067,
      "Va": 3.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.716,
      "Qd": 2.245
    },
    {
      "bus_i": 2193,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99663,
      "Va": 3.3452,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2194,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99294,
      "Va": 4.1714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2195,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0062,
      "Va": 6.317,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.143,
      "Qd": -4.055
    },
    {
      "bus_i": 2196,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99637,
      "Va": 3.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2197,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99977,
      "Va": 4.5575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.47,
      "Qd": 5.459
    },
    {
      "bus_i": 2198,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99667,
      "Va": 5.2958,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2199,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00029,
      "Va": 3.8663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -9.289
    },
    {
      "bus_i": 2200,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99294,
      "Va": 4.1714,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2201,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99637,
      "Va": 3.9975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2202,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99399,
      "Va": 2.8877,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2203,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00918,
      "Va": 5.3012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2204,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99726,
      "Va": 4.3823,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2205,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00275,
      "Va": 5.2958,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.171
    },
    {
      "bus_i": 2206,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99896,
      "Va": 6.317,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2207,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99591,
      "Va": 3.8663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2208,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99685,
      "Va": 1.7127,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 59.799,
      "Qd": 12.128
    },
    {
      "bus_i": 2209,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00327,
      "Va": 5.7105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.511,
      "Qd": 10.267
    },
    {
      "bus_i": 2210,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99729,
      "Va": 3.84,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.674,
      "Qd": 7.458
    },
    {
      "bus_i": 2211,
      "baseKV": 20.0,
      "type": 1,
      "Vm": 1.00918,
      "Va": 5.3012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2212,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99715,
      "Va": 4.7373,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 99.845,
      "Qd": 12.569
    },
    {
      "bus_i": 2213,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98551,
      "Va": 11.2619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.623,
      "Qd": 27.796
    },
    {
      "bus_i": 2214,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.005,
      "Va": 12.3769,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -4.424,
      "Qd": 1.108
    },
    {
      "bus_i": 2215,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00634,
      "Va": 5.1995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 20.2,
      "Qd": 13.146
    },
    {
      "bus_i": 2216,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00285,
      "Va": 13.4035,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.3
    },
    {
      "bus_i": 2217,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99484,
      "Va": 5.782,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.514
    },
    {
      "bus_i": 2218,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00396,
      "Va": 16.0356,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.404,
      "Qd": -39.793
    },
    {
      "bus_i": 2219,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00797,
      "Va": 5.6346,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 63.085,
      "Qd": -37.891999999999996
    },
    {
      "bus_i": 2220,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00064,
      "Va": 5.7195,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.217
    },
    {
      "bus_i": 2221,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99468,
      "Va": 6.0002,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.5
    },
    {
      "bus_i": 2222,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.01484,
      "Va": 15.9958,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.676
    },
    {
      "bus_i": 2223,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99407,
      "Va": 8.7169,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.088,
      "Qd": 9.832
    },
    {
      "bus_i": 2224,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99208,
      "Va": 6.4277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.977,
      "Qd": 16.624
    },
    {
      "bus_i": 2225,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98529,
      "Va": 11.2265,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.675,
      "Qd": 5.568
    },
    {
      "bus_i": 2226,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00489,
      "Va": 15.3416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 74.251,
      "Qd": -1.933
    },
    {
      "bus_i": 2227,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99378,
      "Va": 4.4529,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -9.058,
      "Qd": 2.903
    },
    {
      "bus_i": 2228,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9917,
      "Va": 12.1107,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2229,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01124,
      "Va": 21.3946,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2230,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.00411,
      "Va": 15.7291,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2231,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99417,
      "Va": 6.6105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2232,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00462,
      "Va": 15.6833,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 149.15,
      "Qd": 15.11
    },
    {
      "bus_i": 2233,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00121,
      "Va": 17.4821,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.232
    },
    {
      "bus_i": 2234,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99209,
      "Va": 5.9873,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.136,
      "Qd": 11.86
    },
    {
      "bus_i": 2235,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00915,
      "Va": 6.1029,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -28.824,
      "Qd": -10.332
    },
    {
      "bus_i": 2236,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99075,
      "Va": 13.6553,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -9.398
    },
    {
      "bus_i": 2237,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00226,
      "Va": 13.3982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -4.931
    },
    {
      "bus_i": 2238,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00528,
      "Va": 11.6234,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -6.089,
      "Qd": 1.354
    },
    {
      "bus_i": 2239,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98984,
      "Va": 4.9433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.911,
      "Qd": 8.471
    },
    {
      "bus_i": 2240,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99301,
      "Va": 4.8935,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2241,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00934,
      "Va": 25.261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.809,
      "Qd": -8.247
    },
    {
      "bus_i": 2242,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00475,
      "Va": 2.198,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.369
    },
    {
      "bus_i": 2243,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00741,
      "Va": 9.9724,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -14.206,
      "Qd": 19.484
    },
    {
      "bus_i": 2244,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99208,
      "Va": 6.4277,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2245,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98348,
      "Va": 10.7827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 28.846,
      "Qd": 7.682
    },
    {
      "bus_i": 2246,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.01597,
      "Va": 21.1378,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -11.643
    },
    {
      "bus_i": 2247,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98282,
      "Va": 10.6519,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.792
    },
    {
      "bus_i": 2248,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99379,
      "Va": 8.46,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.362
    },
    {
      "bus_i": 2249,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00485,
      "Va": 12.7768,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -29.867,
      "Qd": 9.427
    },
    {
      "bus_i": 2250,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99461,
      "Va": 5.3632,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.811
    },
    {
      "bus_i": 2251,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98556,
      "Va": 11.2741,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.623,
      "Qd": 26.609
    },
    {
      "bus_i": 2252,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00945,
      "Va": 4.0244,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.84
    },
    {
      "bus_i": 2253,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00227,
      "Va": 13.4044,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.947
    },
    {
      "bus_i": 2254,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98255,
      "Va": 10.5889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2255,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 17.661,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2256,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00375,
      "Va": 5.9673,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.217
    },
    {
      "bus_i": 2257,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00718,
      "Va": 6.0765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.391
    },
    {
      "bus_i": 2258,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98281,
      "Va": 10.6519,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 47.113,
      "Qd": 25.247
    },
    {
      "bus_i": 2259,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0084,
      "Va": 16.3421,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.661,
      "Qd": -13.938
    },
    {
      "bus_i": 2260,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99466,
      "Va": 9.0011,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.434
    },
    {
      "bus_i": 2261,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99348,
      "Va": 4.6752,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -8.479,
      "Qd": 2.657
    },
    {
      "bus_i": 2262,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99913,
      "Va": 5.5769,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2263,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99482,
      "Va": 5.0853,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.972,
      "Qd": 4.315
    },
    {
      "bus_i": 2264,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99479,
      "Va": 5.7752,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.579
    },
    {
      "bus_i": 2265,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00323,
      "Va": 15.8143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 251.843,
      "Qd": 113.674
    },
    {
      "bus_i": 2266,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99347,
      "Va": 4.6388,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.391
    },
    {
      "bus_i": 2267,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00514,
      "Va": 13.211,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.275
    },
    {
      "bus_i": 2268,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00929,
      "Va": 6.0976,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.304,
      "Qd": -0.992
    },
    {
      "bus_i": 2269,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99206,
      "Va": 6.0061,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.029
    },
    {
      "bus_i": 2270,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00874,
      "Va": 6.0551,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.513,
      "Qd": 1.5499999999999998
    },
    {
      "bus_i": 2271,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00518,
      "Va": 6.1435,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -12.758,
      "Qd": 4.033
    },
    {
      "bus_i": 2272,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00217,
      "Va": 13.3959,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.833,
      "Qd": 10.151
    },
    {
      "bus_i": 2273,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00346,
      "Va": 34.9866,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2274,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99045,
      "Va": 4.9879,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2275,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9844,
      "Va": 10.6202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2276,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00225,
      "Va": 5.8801,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -13.264,
      "Qd": 4.113
    },
    {
      "bus_i": 2277,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00531,
      "Va": 14.4722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.733,
      "Qd": -0.029
    },
    {
      "bus_i": 2278,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00046,
      "Va": 11.5044,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -7.537,
      "Qd": 1.745
    },
    {
      "bus_i": 2279,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99535,
      "Va": 14.4722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2280,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99913,
      "Va": 5.5769,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 27.47,
      "Qd": 16.4
    },
    {
      "bus_i": 2281,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99417,
      "Va": 6.6105,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.05,
      "Qd": 14.792
    },
    {
      "bus_i": 2282,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9884,
      "Va": 13.3328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 81.817,
      "Qd": 32.205
    },
    {
      "bus_i": 2283,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9844,
      "Va": 10.6202,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 111.87400000000001,
      "Qd": 21.078
    },
    {
      "bus_i": 2284,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00652,
      "Va": 13.5998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -1.602,
      "Qd": -1.745
    },
    {
      "bus_i": 2285,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00117,
      "Va": 17.4834,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -20.295
    },
    {
      "bus_i": 2286,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00346,
      "Va": 34.9866,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2287,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99713,
      "Va": 7.1291,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.492
    },
    {
      "bus_i": 2288,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98434,
      "Va": 10.6544,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.224
    },
    {
      "bus_i": 2289,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99656,
      "Va": 13.5998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2290,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99301,
      "Va": 4.8935,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 39.649,
      "Qd": 24.212
    },
    {
      "bus_i": 2291,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9944,
      "Va": 5.369,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.219,
      "Qd": 10.643
    },
    {
      "bus_i": 2292,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99491,
      "Va": 5.1005,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.601
    },
    {
      "bus_i": 2293,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 5.2447,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.789
    },
    {
      "bus_i": 2294,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99045,
      "Va": 4.9879,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.091,
      "Qd": 12.989
    },
    {
      "bus_i": 2295,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99214,
      "Va": 5.9728,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.21
    },
    {
      "bus_i": 2296,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.0116,
      "Va": 16.2476,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.531,
      "Qd": -170.309
    },
    {
      "bus_i": 2297,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99535,
      "Va": 14.4722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2298,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01995,
      "Va": 6.4783,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -7.291
    },
    {
      "bus_i": 2299,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99221,
      "Va": 13.9971,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.079,
      "Qd": 20.404
    },
    {
      "bus_i": 2300,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98255,
      "Va": 10.5889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 73.273,
      "Qd": 29.773
    },
    {
      "bus_i": 2301,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01975,
      "Va": 6.4953,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -9.644,
      "Qd": 14.075
    },
    {
      "bus_i": 2302,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99974,
      "Va": 2.9198,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.79,
      "Qd": 20.838
    },
    {
      "bus_i": 2303,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 0.99781,
      "Va": 1.9536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.382,
      "Qd": 5.858
    },
    {
      "bus_i": 2304,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.996,
      "Va": 9.1299,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.13
    },
    {
      "bus_i": 2305,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00544,
      "Va": 13.5112,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.251
    },
    {
      "bus_i": 2306,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00444,
      "Va": 14.4378,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.019,
      "Qd": 13.018
    },
    {
      "bus_i": 2307,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00796,
      "Va": 19.6737,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -9.051
    },
    {
      "bus_i": 2308,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99436,
      "Va": 5.3946,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.138
    },
    {
      "bus_i": 2309,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99535,
      "Va": 14.4722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2310,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01865,
      "Va": 22.3772,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2311,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99656,
      "Va": 13.5998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2312,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.006,
      "Va": 16.2043,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.464,
      "Qd": -183.704
    },
    {
      "bus_i": 2313,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00724,
      "Va": 5.3561,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 15.254999999999999,
      "Qd": 11.338999999999999
    },
    {
      "bus_i": 2314,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00514,
      "Va": 6.0488,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.442
    },
    {
      "bus_i": 2315,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98556,
      "Va": 11.2741,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2316,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00033,
      "Va": 19.3638,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2317,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00652,
      "Va": 13.5998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2318,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99407,
      "Va": 8.7169,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2319,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9968,
      "Va": 7.0925,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.637
    },
    {
      "bus_i": 2320,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00706,
      "Va": 6.0019,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.158
    },
    {
      "bus_i": 2321,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00511,
      "Va": 13.1827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.232
    },
    {
      "bus_i": 2322,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99027,
      "Va": 4.9734,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.08
    },
    {
      "bus_i": 2323,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99426,
      "Va": 5.4633,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2324,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00157,
      "Va": 1.5935,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -15.437
    },
    {
      "bus_i": 2325,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98813,
      "Va": 11.6136,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -6.089
    },
    {
      "bus_i": 2326,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99076,
      "Va": 5.0252,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.333
    },
    {
      "bus_i": 2327,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99193,
      "Va": 6.0824,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.109
    },
    {
      "bus_i": 2328,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99419,
      "Va": 3.2214,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 45.539,
      "Qd": -12.188
    },
    {
      "bus_i": 2329,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0051,
      "Va": 13.1989,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -9.13,
      "Qd": 8.384
    },
    {
      "bus_i": 2330,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.01171,
      "Va": 21.7318,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2331,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99857,
      "Va": 17.2145,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.195,
      "Qd": 8.03
    },
    {
      "bus_i": 2332,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00477,
      "Va": 14.4526,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.043
    },
    {
      "bus_i": 2333,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99372,
      "Va": 4.4181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.702
    },
    {
      "bus_i": 2334,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0183,
      "Va": 22.5417,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2335,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99934,
      "Va": 25.261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2336,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99857,
      "Va": 17.2145,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2337,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00915,
      "Va": 6.1029,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2338,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9917,
      "Va": 12.1107,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 21.975,
      "Qd": 21.533
    },
    {
      "bus_i": 2339,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98348,
      "Va": 10.7827,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2340,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99535,
      "Va": 14.4722,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2341,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99656,
      "Va": 13.5998,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2342,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9884,
      "Va": 13.3328,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2343,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0159,
      "Va": 15.7511,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.027,
      "Qd": -71.289
    },
    {
      "bus_i": 2344,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99426,
      "Va": 5.4633,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 51.32,
      "Qd": 29.143
    },
    {
      "bus_i": 2345,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99577,
      "Va": 2.9181,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.379,
      "Qd": 1.933
    },
    {
      "bus_i": 2346,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00081,
      "Va": 5.0598,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.819,
      "Qd": 9.727
    },
    {
      "bus_i": 2347,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00217,
      "Va": 13.3959,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2348,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.015,
      "Va": 15.9817,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.151,
      "Qd": -0.521
    },
    {
      "bus_i": 2349,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98551,
      "Va": 11.2619,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2350,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99995,
      "Va": 2.9409,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.869
    },
    {
      "bus_i": 2351,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99209,
      "Va": 5.9873,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2352,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99181,
      "Va": 6.063,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.17,
      "Qd": 18.087
    },
    {
      "bus_i": 2353,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99781,
      "Va": 1.9536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2354,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98518,
      "Va": 7.8388,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.607,
      "Qd": 0.181
    },
    {
      "bus_i": 2355,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9903,
      "Va": 9.584,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": 0.007
    },
    {
      "bus_i": 2356,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99965,
      "Va": 6.3765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.02,
      "Qd": 4.373
    },
    {
      "bus_i": 2357,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97988,
      "Va": 3.8408,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.8,
      "Qd": 1.339
    },
    {
      "bus_i": 2358,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0166,
      "Va": 5.1179,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.391,
      "Qd": -82.309
    },
    {
      "bus_i": 2359,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98048,
      "Va": 7.3555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2360,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97556,
      "Va": 3.1279,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.333
    },
    {
      "bus_i": 2361,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99437,
      "Va": 7.8496,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.512,
      "Qd": 0.036
    },
    {
      "bus_i": 2362,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9866,
      "Va": 5.5162,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.51,
      "Qd": 1.289
    },
    {
      "bus_i": 2363,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98611,
      "Va": 6.0923,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.845,
      "Qd": 0.92
    },
    {
      "bus_i": 2364,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98168,
      "Va": 6.655,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.02,
      "Qd": 5.068
    },
    {
      "bus_i": 2365,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98496,
      "Va": 8.0975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.7,
      "Qd": 0.767
    },
    {
      "bus_i": 2366,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.6178,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2367,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99326,
      "Va": 5.6132,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.317,
      "Qd": -0.224
    },
    {
      "bus_i": 2368,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 6.3865,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.224
    },
    {
      "bus_i": 2369,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97978,
      "Va": 3.4197,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.413
    },
    {
      "bus_i": 2370,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99069,
      "Va": 6.9171,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.92
    },
    {
      "bus_i": 2371,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97979,
      "Va": 3.416,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.403,
      "Qd": 1.18
    },
    {
      "bus_i": 2372,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98048,
      "Va": 7.3555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2373,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9734,
      "Va": 8.7843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2374,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98525,
      "Va": 7.7319,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.639,
      "Qd": -2.2110000000000003
    },
    {
      "bus_i": 2375,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00089,
      "Va": 3.6519,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.467
    },
    {
      "bus_i": 2376,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97999,
      "Va": 3.3162,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.041,
      "Qd": 1.296
    },
    {
      "bus_i": 2377,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9805,
      "Va": 9.584,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2378,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97158,
      "Va": 2.7836,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.489,
      "Qd": 31.177
    },
    {
      "bus_i": 2379,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98222,
      "Va": 3.606,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.369
    },
    {
      "bus_i": 2380,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97578,
      "Va": 4.1844,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.507
    },
    {
      "bus_i": 2381,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99073,
      "Va": 6.0295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 3.7,
      "Qd": -0.297
    },
    {
      "bus_i": 2382,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98174,
      "Va": 8.2331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.841,
      "Qd": 5.314
    },
    {
      "bus_i": 2383,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99467,
      "Va": 5.5622,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.608
    },
    {
      "bus_i": 2384,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98932,
      "Va": 7.3555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.318,
      "Qd": -0.63
    },
    {
      "bus_i": 2385,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97335,
      "Va": 2.6254,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 42.255,
      "Qd": 29.983
    },
    {
      "bus_i": 2386,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00018,
      "Va": 3.2541,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.418
    },
    {
      "bus_i": 2387,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 15.3527,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2388,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97543,
      "Va": 7.8388,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2389,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.00072,
      "Va": 7.1445,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.551,
      "Qd": 1.622
    },
    {
      "bus_i": 2390,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98088,
      "Va": 6.474,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.079,
      "Qd": 1.325
    },
    {
      "bus_i": 2391,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98017,
      "Va": 3.4071,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.326
    },
    {
      "bus_i": 2392,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98014,
      "Va": 3.4012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.369,
      "Qd": 3.439
    },
    {
      "bus_i": 2393,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98551,
      "Va": 5.2853,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.079,
      "Qd": 2.317
    },
    {
      "bus_i": 2394,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97978,
      "Va": 3.3488,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": 3.048
    },
    {
      "bus_i": 2395,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98991,
      "Va": 7.8496,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2396,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98302,
      "Va": 8.7843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.271,
      "Qd": 16.501
    },
    {
      "bus_i": 2397,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99853,
      "Va": 5.4485,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.818
    },
    {
      "bus_i": 2398,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00355,
      "Va": 3.7786,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.743
    },
    {
      "bus_i": 2399,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9734,
      "Va": 8.7843,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2400,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97999,
      "Va": 3.3235,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.051
    },
    {
      "bus_i": 2401,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98609,
      "Va": 8.9481,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -1.158
    },
    {
      "bus_i": 2402,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99648,
      "Va": 5.4793,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.465,
      "Qd": 0.862
    },
    {
      "bus_i": 2403,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98016,
      "Va": 3.3046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.602,
      "Qd": 5.126
    },
    {
      "bus_i": 2404,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99745,
      "Va": 3.4292,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -5.937
    },
    {
      "bus_i": 2405,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.9805,
      "Va": 9.584,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2406,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01129,
      "Va": 5.2708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 281.706,
      "Qd": -17.704
    },
    {
      "bus_i": 2407,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 14.3893,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2408,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 14.3893,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2409,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01423,
      "Va": 5.2708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2410,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01423,
      "Va": 5.2708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2411,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01008,
      "Va": 3.4415,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2412,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 9.5049,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2413,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0074,
      "Va": 1.9324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2414,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 0.99743,
      "Va": 1.9324,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2415,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01363,
      "Va": 4.6616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2416,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.00359,
      "Va": 4.6616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2417,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.00359,
      "Va": 4.6616,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2418,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 9.1194,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2419,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 9.1418,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2420,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00285,
      "Va": 4.1716,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2421,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00284,
      "Va": 4.1717,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2422,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00284,
      "Va": 4.1718,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2423,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00284,
      "Va": 4.1718,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2424,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00567,
      "Va": 4.9402,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2425,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00948,
      "Va": 5.1941,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2426,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00567,
      "Va": 4.9402,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2427,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00972,
      "Va": 2.9417,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 353.967,
      "Qd": -28.365
    },
    {
      "bus_i": 2428,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00928,
      "Va": 3.3916,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2429,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01109,
      "Va": 4.8635,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2430,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01043,
      "Va": 5.0442,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2431,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01118,
      "Va": 4.7295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2432,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0111,
      "Va": 4.7117,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2433,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0111,
      "Va": 4.7117,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2434,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01233,
      "Va": 4.1748,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2435,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01535,
      "Va": 4.3934,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2436,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01088,
      "Va": 4.805,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2437,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01121,
      "Va": 4.8821,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2438,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00801,
      "Va": 4.0297,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 70.931,
      "Qd": -10.652
    },
    {
      "bus_i": 2439,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01076,
      "Va": 5.2353,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2440,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01029,
      "Va": 5.8048,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2441,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00492,
      "Va": 4.8738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2442,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00492,
      "Va": 4.8738,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2443,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00959,
      "Va": 4.9448,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2444,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00961,
      "Va": 4.961,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2445,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 1.00573,
      "Va": 6.4678,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2446,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99947,
      "Va": 0.7134,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.596,
      "Qd": 7.052
    },
    {
      "bus_i": 2447,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.9995,
      "Va": 0.716,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 101.699,
      "Qd": 22.8
    },
    {
      "bus_i": 2448,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00815,
      "Va": 4.7695,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2449,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00825,
      "Va": 4.7669,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.236,
      "Qd": 0.672
    },
    {
      "bus_i": 2450,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00995,
      "Va": 4.5952,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 35.073,
      "Qd": 35.547
    },
    {
      "bus_i": 2451,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00035,
      "Va": 1.8521,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2452,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00077,
      "Va": 1.9774,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2453,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00334,
      "Va": 2.0284,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2454,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00119,
      "Va": 1.0674,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2455,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0053,
      "Va": 0.9892,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.001,
      "Qd": 4.207
    },
    {
      "bus_i": 2456,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00736,
      "Va": 1.9326,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2457,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00701,
      "Va": 1.8177,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 83.654,
      "Qd": 15.505
    },
    {
      "bus_i": 2458,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01004,
      "Va": 3.144,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2459,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00673,
      "Va": 1.8369,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2460,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00401,
      "Va": 2.164,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2461,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01467,
      "Va": 3.9605,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2462,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01406,
      "Va": 4.0405,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2463,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01606,
      "Va": 3.9832,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2464,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01529,
      "Va": 4.4178,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2465,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01528,
      "Va": 4.4174,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2466,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01683,
      "Va": 4.421,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2467,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01626,
      "Va": 4.356,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2468,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00324,
      "Va": 2.0495,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.718,
      "Qd": 5.371
    },
    {
      "bus_i": 2469,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01339,
      "Va": 4.1382,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2470,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01323,
      "Va": 4.0336,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2471,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01377,
      "Va": 4.0379,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2472,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 1.9177,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2473,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99921,
      "Va": 1.9128,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.444,
      "Qd": 6.498
    },
    {
      "bus_i": 2474,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01644,
      "Va": 4.0476,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2475,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 0.6178,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 44.377,
      "Qd": 11.722
    },
    {
      "bus_i": 2476,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00285,
      "Va": 4.1716,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2477,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00747,
      "Va": 3.7639,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.225,
      "Qd": 12.084
    },
    {
      "bus_i": 2478,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01166,
      "Va": 1.4895,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 53.369,
      "Qd": 10.716
    },
    {
      "bus_i": 2479,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.0091,
      "Va": 1.5733,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 66.605,
      "Qd": 13.235
    },
    {
      "bus_i": 2480,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01602,
      "Va": 4.8656,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.386,
      "Qd": 6.98
    },
    {
      "bus_i": 2481,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01058,
      "Va": 3.0595,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 66.387,
      "Qd": 14.025
    },
    {
      "bus_i": 2482,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00523,
      "Va": 3.5163,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 49.771,
      "Qd": 14.242
    },
    {
      "bus_i": 2483,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00793,
      "Va": 3.1761,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 65.381,
      "Qd": 16.4
    },
    {
      "bus_i": 2484,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99959,
      "Va": 4.9448,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2485,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99962,
      "Va": 4.961,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2486,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01082,
      "Va": 2.6295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 76.242,
      "Qd": 12.229
    },
    {
      "bus_i": 2487,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01405,
      "Va": 3.5865,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 46.389,
      "Qd": 9.492
    },
    {
      "bus_i": 2488,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01332,
      "Va": 1.2973,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.926,
      "Qd": 5.177
    },
    {
      "bus_i": 2489,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01691,
      "Va": 2.9621,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.542,
      "Qd": 12.229
    },
    {
      "bus_i": 2490,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00886,
      "Va": 1.3329,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.424,
      "Qd": 7.407
    },
    {
      "bus_i": 2491,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.01804,
      "Va": 4.9465,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.21,
      "Qd": 2.375
    },
    {
      "bus_i": 2492,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01718,
      "Va": 1.8177,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2493,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01718,
      "Va": 1.8177,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2494,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01419,
      "Va": 1.884,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.313,
      "Qd": 6.835
    },
    {
      "bus_i": 2495,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01217,
      "Va": 6.0663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2496,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0224,
      "Va": 6.0663,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2497,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00718,
      "Va": 13.1973,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2498,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 15.1331,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2499,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01431,
      "Va": 5.6873,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2500,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01431,
      "Va": 5.6873,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2501,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01837,
      "Va": 7.0931,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2502,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 12.4965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2503,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01614,
      "Va": 6.1541,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2504,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00608,
      "Va": 6.1541,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2505,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00191,
      "Va": 0.3303,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2506,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00843,
      "Va": 1.697,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2507,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01862,
      "Va": 1.697,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2508,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01422,
      "Va": 17.3928,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2509,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 20.7981,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2510,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.98543,
      "Va": 2.8803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2511,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.98543,
      "Va": 2.8803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2512,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01252,
      "Va": 6.0386,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2513,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0025,
      "Va": 6.0386,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2514,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01257,
      "Va": 6.0374,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2515,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0146,
      "Va": 6.0374,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2516,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00374,
      "Va": 7.1406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2517,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00374,
      "Va": 7.1406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2518,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00864,
      "Va": 11.7899,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2519,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 16.9626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2520,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01108,
      "Va": 3.9891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2521,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01108,
      "Va": 3.9891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2522,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01108,
      "Va": 3.9891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2523,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01341,
      "Va": 3.9891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2524,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0243,
      "Va": 8.6792,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2525,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 18.7063,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2526,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.03465,
      "Va": 8.6792,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2527,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00114,
      "Va": 7.8391,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2528,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 11.8091,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2529,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01787,
      "Va": 5.7309,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2530,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01412,
      "Va": 5.7309,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2531,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00167,
      "Va": 2.6955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2532,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.99283,
      "Va": 2.6955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2533,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01849,
      "Va": 5.6996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2534,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01849,
      "Va": 5.6996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2535,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01215,
      "Va": 6.0668,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2536,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02238,
      "Va": 6.0668,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2537,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01625,
      "Va": 5.9681,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2538,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01625,
      "Va": 5.9681,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2539,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0123,
      "Va": 9.0154,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2540,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0123,
      "Va": 9.0154,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2541,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.9999,
      "Va": 0.8653,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.018,
      "Qd": 9.615
    },
    {
      "bus_i": 2542,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.99,
      "Va": 0.8653,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2543,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01518,
      "Va": 5.9887,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2544,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01518,
      "Va": 5.9887,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2545,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.02265,
      "Va": 17.7627,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2546,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 23.1073,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2547,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01683,
      "Va": 5.7874,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2548,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0145,
      "Va": 5.7874,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2549,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01676,
      "Va": 5.8572,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2550,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01514,
      "Va": 5.8572,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2551,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01666,
      "Va": 5.946,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2552,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 12.5498,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2553,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01668,
      "Va": 5.8268,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2554,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01384,
      "Va": 5.8268,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2555,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01671,
      "Va": 5.8027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2556,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01356,
      "Va": 5.8027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2557,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01578,
      "Va": 10.6307,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2558,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01892,
      "Va": 10.5652,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.209,
      "Qd": 0.217
    },
    {
      "bus_i": 2559,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.02051,
      "Va": 3.0062,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2560,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 14.1301,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2561,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01386,
      "Va": 12.3296,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2562,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 17.4469,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2563,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00167,
      "Va": 2.6955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2564,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01179,
      "Va": 2.6955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2565,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00062,
      "Va": 5.4248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2566,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99357,
      "Va": 5.4248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2567,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00092,
      "Va": 5.4248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2568,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00885,
      "Va": 4.6454,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2569,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00887,
      "Va": 4.6314,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2570,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99784,
      "Va": 2.329,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2571,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00967,
      "Va": 8.094,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2572,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0099,
      "Va": 8.1074,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2573,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00972,
      "Va": 8.086,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2574,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00995,
      "Va": 8.0992,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2575,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 7.5705,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.455,
      "Qd": 3.874
    },
    {
      "bus_i": 2576,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99568,
      "Va": 1.8977,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2577,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99855,
      "Va": 2.1258,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2578,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99512,
      "Va": 1.9371,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2579,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9987,
      "Va": 2.3291,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2580,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02038,
      "Va": 7.2451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2581,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02161,
      "Va": 7.2319,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2582,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01545,
      "Va": 7.2908,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2583,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01226,
      "Va": 6.0451,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2584,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01213,
      "Va": 6.0674,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2585,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00284,
      "Va": 2.5174,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2586,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01518,
      "Va": 5.9887,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2587,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01377,
      "Va": 7.1406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2588,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01108,
      "Va": 3.9892,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2589,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00308,
      "Va": 5.3268,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2590,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01197,
      "Va": 8.1949,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2591,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0204,
      "Va": 8.3339,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2592,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02158,
      "Va": 7.2482,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2593,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02498,
      "Va": 6.1625,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2594,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02437,
      "Va": 8.6418,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2595,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00062,
      "Va": 5.4248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.177,
      "Qd": 0.76
    },
    {
      "bus_i": 2596,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02441,
      "Va": 5.7297,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2597,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02443,
      "Va": 5.7223,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2598,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02285,
      "Va": 5.0143,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2599,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02438,
      "Va": 5.6988,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2600,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02286,
      "Va": 5.0121,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2601,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01674,
      "Va": 5.8542,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2602,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0146,
      "Va": 8.2597,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2603,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01704,
      "Va": 9.3136,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2604,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01684,
      "Va": 8.1078,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2605,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99984,
      "Va": 1.8621,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2606,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99981,
      "Va": 1.863,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2607,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99902,
      "Va": 1.8829,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2608,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 1.3599,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2609,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99899,
      "Va": 1.8836,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2610,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00239,
      "Va": 1.9018,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.365,
      "Qd": 5.742
    },
    {
      "bus_i": 2611,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00943,
      "Va": 4.8936,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2612,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00942,
      "Va": 4.904,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2613,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99739,
      "Va": 2.2205,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2614,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99741,
      "Va": 2.231,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2615,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99731,
      "Va": 2.2038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2616,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99739,
      "Va": 2.22,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2617,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99741,
      "Va": 2.2306,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2618,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99731,
      "Va": 2.2038,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2619,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99783,
      "Va": 2.3252,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2620,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99785,
      "Va": 2.326,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2621,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9975,
      "Va": 2.2436,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2622,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9975,
      "Va": 2.2433,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2623,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99751,
      "Va": 2.3026,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2624,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9983,
      "Va": 2.3311,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2625,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9975,
      "Va": 2.2989,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2626,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99829,
      "Va": 2.2889,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2627,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00795,
      "Va": 1.6406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2628,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00797,
      "Va": 1.6434,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2629,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00795,
      "Va": 1.6459,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2630,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00797,
      "Va": 1.6488,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2631,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00831,
      "Va": 1.6693,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2632,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00831,
      "Va": 1.6748,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2633,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00192,
      "Va": 0.3326,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2634,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00843,
      "Va": 1.697,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2635,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99767,
      "Va": 2.0114,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2636,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99887,
      "Va": 2.342,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2637,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.98541,
      "Va": 2.881,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.926,
      "Qd": 5.314
    },
    {
      "bus_i": 2638,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00981,
      "Va": 1.9478,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2639,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00981,
      "Va": 1.9405,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2640,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01209,
      "Va": 2.8184,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2641,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 1.9489,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2642,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00992,
      "Va": 1.9512,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2643,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 2.0932,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2644,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00976,
      "Va": 1.8243,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2645,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01011,
      "Va": 5.6257,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2646,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01476,
      "Va": 6.9914,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2647,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01035,
      "Va": 2.7734,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2648,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01035,
      "Va": 2.7734,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2649,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01412,
      "Va": 2.5496,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.452,
      "Qd": 7.682
    },
    {
      "bus_i": 2650,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0076,
      "Va": 4.9001,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2651,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01049,
      "Va": 5.8884,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2652,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00357,
      "Va": 3.5826,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2653,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00642,
      "Va": 5.29,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2654,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00143,
      "Va": 4.8314,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2655,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01319,
      "Va": 2.0688,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.677,
      "Qd": -13.424
    },
    {
      "bus_i": 2656,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01315,
      "Va": 2.0779,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2657,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 1.2742,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2658,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00999,
      "Va": 1.2735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2659,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99876,
      "Va": 3.8178,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.479,
      "Qd": 14.857
    },
    {
      "bus_i": 2660,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00858,
      "Va": 5.183,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2661,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 5.2757,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2662,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00775,
      "Va": 5.2008,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2663,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00898,
      "Va": 5.3012,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2664,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00283,
      "Va": 2.4974,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2665,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00973,
      "Va": 5.536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2666,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 5.7398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2667,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00955,
      "Va": 5.5182,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2668,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01009,
      "Va": 5.4146,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2669,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 5.531,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2670,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00974,
      "Va": 5.5158,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2671,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0101,
      "Va": 5.4156,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2672,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01536,
      "Va": 5.7367,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2673,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02438,
      "Va": 5.6911,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2674,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01787,
      "Va": 5.731,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.576,
      "Qd": 0.145
    },
    {
      "bus_i": 2675,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01431,
      "Va": 5.6875,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2676,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.0129,
      "Va": 5.6795,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.172,
      "Qd": 0.362
    },
    {
      "bus_i": 2677,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02288,
      "Va": 5.0068,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2678,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02284,
      "Va": 5.0115,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2679,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02043,
      "Va": 4.8088,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2680,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02289,
      "Va": 4.9995,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2681,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01936,
      "Va": 4.0687,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2682,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01935,
      "Va": 4.0701,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2683,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01673,
      "Va": 5.7763,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2684,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01648,
      "Va": 5.7676,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2685,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01938,
      "Va": 4.0688,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2686,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00167,
      "Va": 2.6955,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.344,
      "Qd": 0.362
    },
    {
      "bus_i": 2687,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01011,
      "Va": 5.4122,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2688,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00904,
      "Va": 5.225,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2689,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01003,
      "Va": 5.4217,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2690,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00867,
      "Va": 5.23,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2691,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99657,
      "Va": 2.0569,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2692,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99657,
      "Va": 2.0569,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2693,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01197,
      "Va": 8.1949,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2694,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.7395,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2695,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.7395,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2696,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.7398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2697,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.7398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2698,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01681,
      "Va": 5.7875,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2699,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01675,
      "Va": 5.8122,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2700,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.02037,
      "Va": 4.8129,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2701,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01654,
      "Va": 5.7805,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2702,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01674,
      "Va": 5.8573,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2703,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0166,
      "Va": 5.9042,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2704,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01667,
      "Va": 5.8269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2705,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0167,
      "Va": 5.8028,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2706,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01659,
      "Va": 5.7934,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2707,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0167,
      "Va": 5.8604,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2708,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01052,
      "Va": 2.0308,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2709,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01052,
      "Va": 2.0308,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2710,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01006,
      "Va": 1.9844,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2711,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01009,
      "Va": 1.9832,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2712,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.4053,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2713,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.4053,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2714,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2715,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2716,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01015,
      "Va": 5.4126,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2717,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01015,
      "Va": 5.4136,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2718,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01933,
      "Va": 4.067,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2719,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0193,
      "Va": 4.0617,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2720,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0081,
      "Va": 1.6626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2721,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00783,
      "Va": 1.627,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2722,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00723,
      "Va": 1.6092,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.742,
      "Qd": 1.94
    },
    {
      "bus_i": 2723,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.0074,
      "Va": 1.5996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2724,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01388,
      "Va": 14.4735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2725,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01607,
      "Va": 6.1555,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2726,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01377,
      "Va": 3.8206,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.236,
      "Qd": 7.465
    },
    {
      "bus_i": 2727,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00139,
      "Va": 1.1781,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.514,
      "Qd": 5.314
    },
    {
      "bus_i": 2728,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.02359,
      "Va": 7.7542,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.066,
      "Qd": 3.229
    },
    {
      "bus_i": 2729,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01406,
      "Va": 3.9091,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.448,
      "Qd": 7.32
    },
    {
      "bus_i": 2730,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00455,
      "Va": 1.7136,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.076,
      "Qd": 4.453
    },
    {
      "bus_i": 2731,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01101,
      "Va": 0.7342,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 33.74,
      "Qd": 10.767
    },
    {
      "bus_i": 2732,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01718,
      "Va": 1.3111,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.256,
      "Qd": 3.302
    },
    {
      "bus_i": 2733,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00226,
      "Va": 1.5067,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.29,
      "Qd": 7.682
    },
    {
      "bus_i": 2734,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01677,
      "Va": 4.9708,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.518,
      "Qd": 0.362
    },
    {
      "bus_i": 2735,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00097,
      "Va": 3.9891,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2736,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01663,
      "Va": 2.0571,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.391,
      "Qd": 0.145
    },
    {
      "bus_i": 2737,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00974,
      "Va": 1.2273,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.921,
      "Qd": 3.446
    },
    {
      "bus_i": 2738,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01485,
      "Va": 4.7472,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.581,
      "Qd": 5.387
    },
    {
      "bus_i": 2739,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00396,
      "Va": 1.7723,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.594,
      "Qd": 2.73
    },
    {
      "bus_i": 2740,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00396,
      "Va": 1.772,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.594,
      "Qd": 2.73
    },
    {
      "bus_i": 2741,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00211,
      "Va": 1.3564,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.305,
      "Qd": 6.386
    },
    {
      "bus_i": 2742,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00419,
      "Va": 1.6803,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.358,
      "Qd": 4.453
    },
    {
      "bus_i": 2743,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00845,
      "Va": 3.5785,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.967,
      "Qd": 5.886
    },
    {
      "bus_i": 2744,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.7398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2745,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01,
      "Va": 5.7398,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2746,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.00988,
      "Va": 5.7118,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 5.061,
      "Qd": 0.717
    },
    {
      "bus_i": 2747,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.0,
      "Va": 5.7395,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2748,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.0,
      "Va": 5.7395,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2749,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00936,
      "Va": 5.4729,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.081,
      "Qd": 4.018
    },
    {
      "bus_i": 2750,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01484,
      "Va": 0.9895,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 38.425,
      "Qd": 7.754
    },
    {
      "bus_i": 2751,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01284,
      "Va": 0.881,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.316,
      "Qd": 8.326
    },
    {
      "bus_i": 2752,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00867,
      "Va": 5.1928,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.591,
      "Qd": 2.512
    },
    {
      "bus_i": 2753,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00956,
      "Va": 1.8897,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.197,
      "Qd": 6.893
    },
    {
      "bus_i": 2754,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.0094,
      "Va": 1.8621,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.104,
      "Qd": 7.964
    },
    {
      "bus_i": 2755,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.00014,
      "Va": 5.4126,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2756,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.00015,
      "Va": 5.4136,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2757,
      "baseKV": 11.0,
      "type": 1,
      "Vm": 1.00989,
      "Va": 5.3862,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.074,
      "Qd": 1.434
    },
    {
      "bus_i": 2758,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 1.5848,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2759,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98018,
      "Va": 8.6035,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.1,
      "Qd": 0.217
    },
    {
      "bus_i": 2760,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98127,
      "Va": 10.3951,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 32.691,
      "Qd": 10.071
    },
    {
      "bus_i": 2761,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.99432,
      "Va": 16.2965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2762,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9837,
      "Va": 8.536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 35.958,
      "Qd": 8.424999999999999
    },
    {
      "bus_i": 2763,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9776,
      "Va": 7.8633,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.688,
      "Qd": 6.176
    },
    {
      "bus_i": 2764,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99257,
      "Va": 16.0024,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.521
    },
    {
      "bus_i": 2765,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98313,
      "Va": 11.7504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2766,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98283,
      "Va": 9.5575,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 100.063,
      "Qd": 28.346
    },
    {
      "bus_i": 2767,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97519,
      "Va": 9.8691,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.953,
      "Qd": 10.614
    },
    {
      "bus_i": 2768,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97449,
      "Va": 9.6419,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2769,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99941,
      "Va": 11.6142,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.985,
      "Qd": 2.94
    },
    {
      "bus_i": 2770,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98479,
      "Va": 11.0334,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.084,
      "Qd": 0.072
    },
    {
      "bus_i": 2771,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97954,
      "Va": 8.777,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.916,
      "Qd": 4.156
    },
    {
      "bus_i": 2772,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97713,
      "Va": 9.89,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.442,
      "Qd": -1.274
    },
    {
      "bus_i": 2773,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97312,
      "Va": 9.3166,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 62.919,
      "Qd": 20.983
    },
    {
      "bus_i": 2774,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.98275,
      "Va": 16.0024,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2775,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97135,
      "Va": 8.7071,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.841,
      "Qd": 2.44
    },
    {
      "bus_i": 2776,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00264,
      "Va": 17.2197,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": -0.391,
      "Qd": -1.311
    },
    {
      "bus_i": 2778,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98775,
      "Va": 8.209,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.948,
      "Qd": 3.454
    },
    {
      "bus_i": 2779,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99118,
      "Va": 14.679,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.56,
      "Qd": 7.733
    },
    {
      "bus_i": 2780,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00352,
      "Va": 26.0046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2782,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9672,
      "Va": 9.2066,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.275,
      "Qd": 2.346
    },
    {
      "bus_i": 2783,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00251,
      "Va": 21.7957,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2784,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 11.0767,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2785,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96967,
      "Va": 9.6509,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -2.52
    },
    {
      "bus_i": 2786,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97784,
      "Va": 7.9325,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 17.688,
      "Qd": 5.966
    },
    {
      "bus_i": 2787,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 1.00356,
      "Va": 17.5019,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.217,
      "Qd": 1.962
    },
    {
      "bus_i": 2788,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99928,
      "Va": 16.2965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 1.722,
      "Qd": -1.064
    },
    {
      "bus_i": 2789,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99407,
      "Va": 12.1693,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 40.735,
      "Qd": 13.887
    },
    {
      "bus_i": 2790,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98219,
      "Va": 10.2359,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.964,
      "Qd": 5.85
    },
    {
      "bus_i": 2791,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00259,
      "Va": 20.5905,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2792,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 12.765,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2793,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99882,
      "Va": 10.6068,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -7.313
    },
    {
      "bus_i": 2794,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98485,
      "Va": 10.9613,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 43.493,
      "Qd": -3.584
    },
    {
      "bus_i": 2795,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99314,
      "Va": 12.4439,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.278,
      "Qd": 4.938
    },
    {
      "bus_i": 2796,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97262,
      "Va": 10.0072,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 14.206,
      "Qd": 4.808
    },
    {
      "bus_i": 2797,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00259,
      "Va": 22.0346,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2798,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97633,
      "Va": 9.9075,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.731
    },
    {
      "bus_i": 2799,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97189,
      "Va": 11.6269,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.443,
      "Qd": 8.421
    },
    {
      "bus_i": 2800,
      "baseKV": 500.0,
      "type": 1,
      "Vm": 0.99837,
      "Va": 9.9448,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -12.251
    },
    {
      "bus_i": 2801,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99324,
      "Va": 14.458,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 10.513,
      "Qd": 3.483
    },
    {
      "bus_i": 2802,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 7.002,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.685,
      "Qd": 4.17
    },
    {
      "bus_i": 2803,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97609,
      "Va": 10.3099,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.679,
      "Qd": 0.558
    },
    {
      "bus_i": 2804,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 11.5413,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.989,
      "Qd": 12.396
    },
    {
      "bus_i": 2805,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97632,
      "Va": 10.8124,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.721,
      "Qd": 0.42
    },
    {
      "bus_i": 2806,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.9841,
      "Va": 10.6909,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 83.12,
      "Qd": 22.496
    },
    {
      "bus_i": 2807,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97815,
      "Va": 7.9658,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.56,
      "Qd": 7.624
    },
    {
      "bus_i": 2808,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97653,
      "Va": 9.0809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 4.931,
      "Qd": 1.086
    },
    {
      "bus_i": 2810,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98424,
      "Va": 9.6419,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 12.255,
      "Qd": 1.752
    },
    {
      "bus_i": 2811,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.9868,
      "Va": 12.8366,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.331
    },
    {
      "bus_i": 2813,
      "baseKV": 110.0,
      "type": 2,
      "Vm": 1.00278,
      "Va": 5.7589,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 13.482,
      "Qd": 4.25
    },
    {
      "bus_i": 2814,
      "baseKV": 500.0,
      "type": 2,
      "Vm": 0.99296,
      "Va": 11.7504,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.148,
      "Qd": 0.0
    },
    {
      "bus_i": 2815,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 0.97504,
      "Va": 11.0334,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2816,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97843,
      "Va": 8.841,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 31.242,
      "Qd": 10.89
    },
    {
      "bus_i": 2818,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00251,
      "Va": 18.9015,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2819,
      "baseKV": 20.0,
      "type": 2,
      "Vm": 1.00259,
      "Va": 22.0346,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2820,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.97826,
      "Va": 9.8536,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -0.796
    },
    {
      "bus_i": 2821,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.96732,
      "Va": 9.3193,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.95,
      "Qd": 7.812
    },
    {
      "bus_i": 2822,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98366,
      "Va": 12.8842,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 6.886,
      "Qd": 1.933
    },
    {
      "bus_i": 2823,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.99136,
      "Va": 7.0922,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.782,
      "Qd": 3.432
    },
    {
      "bus_i": 2824,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 0.99935,
      "Va": 14.2069,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.072,
      "Qd": -3.331
    },
    {
      "bus_i": 2825,
      "baseKV": 110.0,
      "type": 1,
      "Vm": 0.98197,
      "Va": 10.4851,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 16.964,
      "Qd": 5.959
    },
    {
      "bus_i": 2826,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00125,
      "Va": 2.3294,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2827,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0116,
      "Va": 4.4004,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2828,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00834,
      "Va": 1.2604,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 305.0,
      "Qd": -65.453
    },
    {
      "bus_i": 2829,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.00379,
      "Va": 1.6902,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2830,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.0063,
      "Va": 1.8608,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2831,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00331,
      "Va": 1.9316,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 52.723,
      "Qd": -5.92
    },
    {
      "bus_i": 2832,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00548,
      "Va": 2.7235,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2833,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01022,
      "Va": 3.4899,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.919,
      "Qd": 0.951
    },
    {
      "bus_i": 2834,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00148,
      "Va": 1.3878,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2835,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00148,
      "Va": 1.5921,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2836,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00157,
      "Va": 1.7931,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2837,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00082,
      "Va": 1.2623,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2838,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00021,
      "Va": 1.169,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2839,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99929,
      "Va": 1.2187,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2840,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00766,
      "Va": 0.9715,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2841,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00334,
      "Va": 2.1361,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2842,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00382,
      "Va": 2.847,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2843,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00322,
      "Va": 3.1061,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2844,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00526,
      "Va": 2.6812,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2845,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00597,
      "Va": 1.9047,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2846,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00597,
      "Va": 1.904,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2847,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00761,
      "Va": 1.8767,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2848,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00705,
      "Va": 1.8886,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2849,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00285,
      "Va": 3.1429,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 105.833,
      "Qd": -19.726
    },
    {
      "bus_i": 2850,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00736,
      "Va": 0.9097,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.129,
      "Qd": 5.177
    },
    {
      "bus_i": 2851,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00366,
      "Va": 1.8517,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2852,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00405,
      "Va": 1.9171,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.114,
      "Qd": 6.498
    },
    {
      "bus_i": 2853,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00564,
      "Va": 2.7659,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2854,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00303,
      "Va": 0.2081,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 11.463,
      "Qd": -9.295
    },
    {
      "bus_i": 2855,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00154,
      "Va": 0.2521,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 57.325,
      "Qd": -9.528
    },
    {
      "bus_i": 2856,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00342,
      "Va": 1.1475,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2857,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00346,
      "Va": 1.1475,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2858,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00082,
      "Va": 0.819,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 49.271,
      "Qd": 12.084
    },
    {
      "bus_i": 2859,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00741,
      "Va": 0.8674,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 46.751,
      "Qd": 12.084
    },
    {
      "bus_i": 2860,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00516,
      "Va": 0.4464,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.78,
      "Qd": 8.413
    },
    {
      "bus_i": 2861,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00376,
      "Va": 0.2421,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 34.522,
      "Qd": 8.486
    },
    {
      "bus_i": 2862,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00586,
      "Va": 1.8268,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 37.542,
      "Qd": 12.229
    },
    {
      "bus_i": 2863,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.0065,
      "Va": 11.3622,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2864,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.0,
      "Va": 13.2593,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2865,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00728,
      "Va": 0.2261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2866,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00728,
      "Va": 0.2261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2867,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00728,
      "Va": 0.2261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2868,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00728,
      "Va": 0.2261,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2869,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00659,
      "Va": 0.9336,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2870,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00659,
      "Va": 0.9336,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2871,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00473,
      "Va": 1.8735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2872,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.00795,
      "Va": 1.8735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2873,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.0323,
      "Va": 0.7973,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2874,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00023,
      "Va": 1.4383,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2875,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01188,
      "Va": 1.2295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2876,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00186,
      "Va": 1.2295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2877,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01177,
      "Va": 1.2327,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2878,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02199,
      "Va": 1.2327,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2879,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01358,
      "Va": 15.7926,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2880,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 19.1965,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2881,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.98216,
      "Va": 1.2905,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2882,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.98216,
      "Va": 1.2905,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2883,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01843,
      "Va": 1.494,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2884,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00835,
      "Va": 1.494,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2885,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01828,
      "Va": 1.499,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2886,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01002,
      "Va": 4.1473,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2887,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01729,
      "Va": 1.7248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.619,
      "Qd": 3.178
    },
    {
      "bus_i": 2888,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01729,
      "Va": 1.7248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2889,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00667,
      "Va": 2.1581,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2890,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01963,
      "Va": 1.7248,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2891,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01547,
      "Va": 1.9579,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2892,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 3.6924,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2893,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00651,
      "Va": 4.7274,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2894,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.004,
      "Va": 4.7274,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2895,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02124,
      "Va": 1.3809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2896,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.02124,
      "Va": 1.3809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2897,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01983,
      "Va": 1.8099,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2898,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01983,
      "Va": 1.8099,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2899,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01478,
      "Va": 1.8734,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2900,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02049,
      "Va": 1.8734,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2901,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02039,
      "Va": 1.8734,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2902,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99211,
      "Va": -1.5368,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 48.018,
      "Qd": 9.615
    },
    {
      "bus_i": 2903,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 0.98228,
      "Va": -1.5368,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2904,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.03556,
      "Va": 0.2084,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2905,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.03504,
      "Va": 0.2084,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2906,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01505,
      "Va": 1.867,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2907,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.005,
      "Va": 1.867,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2908,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00356,
      "Va": 1.1856,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2909,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00356,
      "Va": 1.1856,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2910,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00356,
      "Va": 1.1856,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2911,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00356,
      "Va": 1.1856,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2912,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0038,
      "Va": 1.3057,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2913,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0039,
      "Va": 1.5648,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2914,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98909,
      "Va": -0.404,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2915,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98908,
      "Va": -0.4055,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2916,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98983,
      "Va": -0.1768,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2917,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98792,
      "Va": 0.0534,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2918,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99109,
      "Va": 0.3374,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2919,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98752,
      "Va": -0.2027,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2920,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99082,
      "Va": 0.1139,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2921,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01732,
      "Va": 1.7166,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2922,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0059,
      "Va": 3.0002,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2923,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0058,
      "Va": 3.0413,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2924,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01079,
      "Va": 2.2733,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2925,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01081,
      "Va": 2.2635,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2926,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00412,
      "Va": 1.0449,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2927,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00418,
      "Va": 1.0443,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2928,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00663,
      "Va": 0.2391,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 29.106,
      "Qd": 7.537
    },
    {
      "bus_i": 2929,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00163,
      "Va": 1.6503,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2930,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00162,
      "Va": 1.6422,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2931,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00056,
      "Va": 1.579,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2932,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02616,
      "Va": 3.9612,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2933,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00056,
      "Va": 1.5718,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2934,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00659,
      "Va": 0.9336,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 23.365,
      "Qd": 5.742
    },
    {
      "bus_i": 2935,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.03556,
      "Va": 0.2084,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2936,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98903,
      "Va": -0.5898,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2937,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98905,
      "Va": -0.5877,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2938,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98965,
      "Va": -0.2004,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2939,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98956,
      "Va": -0.2108,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2940,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98966,
      "Va": -0.1774,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2941,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98965,
      "Va": -0.1996,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2942,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98956,
      "Va": -0.2103,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2943,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98966,
      "Va": -0.1774,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2944,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00473,
      "Va": 1.8735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2945,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02079,
      "Va": 1.2186,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2946,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98981,
      "Va": -0.1806,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2947,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98982,
      "Va": -0.1716,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2948,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98959,
      "Va": -0.2092,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2949,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98959,
      "Va": -0.2088,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2950,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98949,
      "Va": -0.2036,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2951,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99052,
      "Va": 0.026,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2952,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98948,
      "Va": -0.2073,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2953,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.99051,
      "Va": 0.0288,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2954,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00356,
      "Va": 1.1857,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 2.187,
      "Qd": 0.29
    },
    {
      "bus_i": 2955,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00172,
      "Va": 1.7041,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2956,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00393,
      "Va": 1.4129,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2957,
      "baseKV": 33.0,
      "type": 2,
      "Vm": 1.013,
      "Va": 2.6077,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2958,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01188,
      "Va": 1.2295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2959,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01177,
      "Va": 1.2327,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2960,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9946,
      "Va": 0.5919,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2961,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.9946,
      "Va": 0.5906,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2962,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00186,
      "Va": 1.2295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2963,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.00186,
      "Va": 1.2295,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2964,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.98213,
      "Va": 1.2912,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 19.926,
      "Qd": 5.314
    },
    {
      "bus_i": 2965,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00373,
      "Va": 0.2631,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 73.136,
      "Qd": -21.076
    },
    {
      "bus_i": 2966,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00134,
      "Va": 0.1684,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2967,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00705,
      "Va": -0.388,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 9.287,
      "Qd": 4.291
    },
    {
      "bus_i": 2968,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01477,
      "Va": 1.8735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2969,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01812,
      "Va": 1.5453,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2970,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01827,
      "Va": 1.5406,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2971,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 1.5283,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2972,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02121,
      "Va": 1.4141,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2973,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02713,
      "Va": 1.4603,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2974,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 4.1737,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2975,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02119,
      "Va": 1.4154,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2976,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02122,
      "Va": 1.3812,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2977,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02505,
      "Va": 1.0977,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2978,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01982,
      "Va": 1.81,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2979,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0128,
      "Va": 5.1975,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2980,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02139,
      "Va": 1.4703,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2981,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01364,
      "Va": 3.4667,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2982,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.0122,
      "Va": 5.3364,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2983,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00651,
      "Va": 4.7274,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.159,
      "Qd": 0.145
    },
    {
      "bus_i": 2984,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.02124,
      "Va": 1.3809,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2985,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.00349,
      "Va": 1.1974,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.004,
      "Qd": -10.43
    },
    {
      "bus_i": 2986,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0054,
      "Va": 3.611,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2987,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00473,
      "Va": 1.8735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2988,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.00473,
      "Va": 1.8735,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2989,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01084,
      "Va": 2.263,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2990,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01086,
      "Va": 2.2711,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2991,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.01178,
      "Va": 1.1969,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2992,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01091,
      "Va": 2.2645,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2993,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00876,
      "Va": 2.1661,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2994,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00876,
      "Va": 2.1685,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2995,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01047,
      "Va": -0.2354,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2996,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.01058,
      "Va": 5.1306,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 18.152,
      "Qd": -1.767
    },
    {
      "bus_i": 2997,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00879,
      "Va": 2.1606,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2998,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98866,
      "Va": -0.1626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 2999,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 0.98866,
      "Va": -0.1626,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3000,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.015,
      "Va": 1.407,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3001,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0105,
      "Va": -0.1385,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3002,
      "baseKV": 345.0,
      "type": 2,
      "Vm": 1.0105,
      "Va": 5.1576,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3003,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01538,
      "Va": 2.8046,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3004,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.01529,
      "Va": 2.8071,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3005,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00877,
      "Va": 2.16,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3006,
      "baseKV": 345.0,
      "type": 1,
      "Vm": 1.00868,
      "Va": 2.1686,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3007,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99369,
      "Va": -1.2557,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 30.236,
      "Qd": 7.465
    },
    {
      "bus_i": 3008,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.9936,
      "Va": -0.8255,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.514,
      "Qd": 5.314
    },
    {
      "bus_i": 3009,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99335,
      "Va": -1.6198,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 36.448,
      "Qd": 7.32
    },
    {
      "bus_i": 3010,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99641,
      "Va": -0.7982,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.076,
      "Qd": 4.453
    },
    {
      "bus_i": 3011,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99429,
      "Va": -0.9462,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 26.29,
      "Qd": 7.682
    },
    {
      "bus_i": 3012,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.9966,
      "Va": 2.1581,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3013,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.0247,
      "Va": 1.3948,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.391,
      "Qd": 0.145
    },
    {
      "bus_i": 3014,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.02464,
      "Va": 1.8033,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 24.661,
      "Qd": 3.519
    },
    {
      "bus_i": 3015,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99595,
      "Va": -0.6882,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.594,
      "Qd": 2.73
    },
    {
      "bus_i": 3016,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99595,
      "Va": -0.6877,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 8.594,
      "Qd": 2.73
    },
    {
      "bus_i": 3017,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99408,
      "Va": -0.8744,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 25.305,
      "Qd": 6.386
    },
    {
      "bus_i": 3018,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99606,
      "Va": -0.836,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 22.358,
      "Qd": 4.453
    },
    {
      "bus_i": 3019,
      "baseKV": 138.0,
      "type": 2,
      "Vm": 1.01,
      "Va": 4.7355,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3020,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 0.99495,
      "Va": 1.867,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3021,
      "baseKV": 138.0,
      "type": 1,
      "Vm": 1.02702,
      "Va": 1.3511,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 0.0,
      "Qd": 0.0
    },
    {
      "bus_i": 3022,
      "baseKV": 33.0,
      "type": 1,
      "Vm": 1.01532,
      "Va": 1.1586,
      "Vmax": 1.05,
      "Vmin": 0.95,
      "Pd": 7.298,
      "Qd": 2.223
    }
  ],
  "gens": [
    {
      "bus": 9,
      "id": "97",
      "Pg": 0.0,
      "Qg": 135.519,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 16,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 21,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 532.035,
      "Qmin": -532.035,
      "status": 0,
      "Pmax": 738.938,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 23,
      "id": "99",
      "Pg": 288.798,
      "Qg": 11.022,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 303.798,
      "Pmin": 288.798,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 25,
      "id": "1",
      "Pg": 382.2,
      "Qg": 116.499,
      "Qmax": 429.975,
      "Qmin": -429.975,
      "status": 1,
      "Pmax": 597.188,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 27,
      "id": "99",
      "Pg": 72.785,
      "Qg": 31.553,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 192.761,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 42,
      "id": "99",
      "Pg": 0.0,
      "Qg": 79.593,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 113.884,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 46,
      "id": "99",
      "Pg": 142.613,
      "Qg": -31.419,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 328.033,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 51,
      "id": "99",
      "Pg": 21.086,
      "Qg": 26.076,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 171.059,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 55,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 258.3,
      "Qmin": -258.3,
      "status": 0,
      "Pmax": 358.75,
      "Pmin": 5.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 57,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.0,
      "Qmin": -4.0,
      "status": 0,
      "Pmax": 267.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 60,
      "id": "1",
      "Pg": 20.441,
      "Qg": 4.52,
      "Qmax": 196.0,
      "Qmin": -22.996,
      "status": 1,
      "Pmax": 31.939,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 61,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.0,
      "Qmin": -4.0,
      "status": 0,
      "Pmax": 261.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 65,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 7.893,
      "Qmin": -7.893,
      "status": 0,
      "Pmax": 277.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 66,
      "id": "99",
      "Pg": 7.815,
      "Qg": -17.179,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 271.0,
      "Pmin": 7.815,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 68,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.0,
      "Qmin": -4.0,
      "status": 0,
      "Pmax": 257.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 70,
      "id": "1",
      "Pg": 20.32,
      "Qg": 4.152,
      "Qmax": 198.0,
      "Qmin": -176.0,
      "status": 1,
      "Pmax": 31.75,
      "Pmin": 5.32,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 73,
      "id": "99",
      "Pg": 104.276,
      "Qg": 16.495,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 229.787,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 75,
      "id": "1",
      "Pg": 716.238,
      "Qg": 83.549,
      "Qmax": 1047.282,
      "Qmin": -1047.282,
      "status": 1,
      "Pmax": 1454.558,
      "Pmin": 413.741,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 75,
      "id": "2",
      "Pg": 1097.485,
      "Qg": 128.022,
      "Qmax": 1049.153,
      "Qmin": -1049.153,
      "status": 1,
      "Pmax": 1457.157,
      "Pmin": 414.48,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 78,
      "id": "99",
      "Pg": 0.0,
      "Qg": 14.793,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 62.039,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 80,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 135.333,
      "Qmin": -135.333,
      "status": 0,
      "Pmax": 367.5,
      "Pmin": 76.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 82,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.367,
      "Qmin": -33.367,
      "status": 0,
      "Pmax": 621.6,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 82,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.367,
      "Qmin": -33.367,
      "status": 0,
      "Pmax": 621.6,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 96,
      "id": "99",
      "Pg": 0.0,
      "Qg": -18.808,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 68.945,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 106,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.367,
      "Qmin": -33.367,
      "status": 0,
      "Pmax": 621.6,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 106,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.367,
      "Qmin": -33.367,
      "status": 0,
      "Pmax": 621.6,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 110,
      "id": "99",
      "Pg": 2.569,
      "Qg": 7.788,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 298.0,
      "Pmin": 2.569,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 112,
      "id": "97",
      "Pg": 0.0,
      "Qg": 57.586,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 116,
      "id": "99",
      "Pg": 10.0,
      "Qg": 88.646,
      "Qmax": 633.333,
      "Qmin": -633.333,
      "status": 1,
      "Pmax": 175.158,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 117,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 25.0,
      "Qmin": -25.0,
      "status": 0,
      "Pmax": 85.05,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 119,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 559.44,
      "Qmin": -559.44,
      "status": 0,
      "Pmax": 777.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 125,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 77.333,
      "Qmin": -77.333,
      "status": 0,
      "Pmax": 189.0,
      "Pmin": 38.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 126,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 70.0,
      "Qmin": -70.0,
      "status": 0,
      "Pmax": 189.0,
      "Pmin": 38.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 129,
      "id": "1",
      "Pg": 614.25,
      "Qg": 113.629,
      "Qmax": 691.031,
      "Qmin": -691.031,
      "status": 1,
      "Pmax": 959.766,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 131,
      "id": "99",
      "Pg": 7.815,
      "Qg": 7.475,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 254.0,
      "Pmin": 7.815,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 140,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 25.0,
      "Qmin": -25.0,
      "status": 0,
      "Pmax": 84.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 141,
      "id": "99",
      "Pg": 564.881,
      "Qg": 1.187,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 963.445,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 147,
      "id": "1",
      "Pg": 32.812,
      "Qg": 70.246,
      "Qmax": 633.333,
      "Qmin": -633.333,
      "status": 1,
      "Pmax": 32.812,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 151,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 252.5,
      "Qmin": -236.7,
      "status": 0,
      "Pmax": 328.75,
      "Pmin": -2.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 152,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 267.3,
      "Qmin": -267.3,
      "status": 0,
      "Pmax": 371.25,
      "Pmin": 5.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 153,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 282.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 153,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 283.0,
      "Pmin": 1.42,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 154,
      "id": "1",
      "Pg": 178.512,
      "Qg": -13.104,
      "Qmax": 666.4,
      "Qmin": -666.4,
      "status": 1,
      "Pmax": 462.5,
      "Pmin": 2.28,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 160,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.075,
      "Qmin": -33.075,
      "status": 0,
      "Pmax": 45.938,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 163,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 63.653,
      "Qmin": -63.653,
      "status": 0,
      "Pmax": 88.406,
      "Pmin": 9.5,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 174,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 25.45,
      "Pmin": 10.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 178,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 22.22,
      "Qmin": -23.65,
      "status": 0,
      "Pmax": 22.734,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 179,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 110.25,
      "Qmin": -110.25,
      "status": 0,
      "Pmax": 153.125,
      "Pmin": 38.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 182,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -172.0,
      "status": 0,
      "Pmax": 28.488,
      "Pmin": 7.79,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 191,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.0,
      "Qmin": -4.0,
      "status": 0,
      "Pmax": 297.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 192,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 265.5,
      "Qmin": -265.5,
      "status": 0,
      "Pmax": 368.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 194,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 272.0,
      "Pmin": -2.38,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 196,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 176.0,
      "Qmin": -166.0,
      "status": 0,
      "Pmax": 32.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 199,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 29.007,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 40.287,
      "Pmin": 19.66,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 199,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 183.0,
      "Qmin": -173.0,
      "status": 0,
      "Pmax": 65.625,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 199,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 176.0,
      "Qmin": -172.0,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 199,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 31.5,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 206,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 9.8,
      "Qmin": -9.8,
      "status": 0,
      "Pmax": 265.0,
      "Pmin": 2.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 211,
      "id": "1",
      "Pg": 38.281,
      "Qg": -3.389,
      "Qmax": 682.0,
      "Qmin": -622.05,
      "status": 1,
      "Pmax": 38.281,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 217,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 585.9,
      "Qmin": -585.9,
      "status": 0,
      "Pmax": 813.75,
      "Pmin": 304.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 223,
      "id": "99",
      "Pg": 42.38,
      "Qg": 13.317,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.38,
      "Pmin": 42.38,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 224,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 848.59,
      "Qmin": -848.59,
      "status": 0,
      "Pmax": 1178.597,
      "Pmin": 427.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 225,
      "id": "99",
      "Pg": 18.002,
      "Qg": 3.712,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 33.002,
      "Pmin": 18.002,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 237,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -20.34,
      "status": 0,
      "Pmax": 28.25,
      "Pmin": 7.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 243,
      "id": "99",
      "Pg": 22.95,
      "Qg": -11.478,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 106.93,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 252,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 182.3,
      "Qmin": -277.0,
      "status": 0,
      "Pmax": 188.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 254,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 0.417,
      "Qmin": -0.417,
      "status": 0,
      "Pmax": 292.0,
      "Pmin": 0.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 257,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 49.14,
      "Qmin": -49.14,
      "status": 0,
      "Pmax": 68.25,
      "Pmin": 20.65,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 258,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.667,
      "Qmin": -42.667,
      "status": 0,
      "Pmax": 110.25,
      "Pmin": 99.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 261,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.75,
      "Pmin": 42.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 262,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 37.667,
      "Qmin": -37.667,
      "status": 0,
      "Pmax": 85.2,
      "Pmin": 70.2,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 262,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 37.667,
      "Qmin": -37.667,
      "status": 0,
      "Pmax": 81.88,
      "Pmin": 66.88,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 263,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.525,
      "Qmin": -42.525,
      "status": 0,
      "Pmax": 59.062,
      "Pmin": 4.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 267,
      "id": "99",
      "Pg": 5.283,
      "Qg": 143.928,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 111.503,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 269,
      "id": "99",
      "Pg": 203.945,
      "Qg": 3.619,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 219.239,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 274,
      "id": "1",
      "Pg": 40.95,
      "Qg": -23.243,
      "Qmax": 36.855,
      "Qmin": -36.855,
      "status": 1,
      "Pmax": 51.187,
      "Pmin": 4.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 276,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.75,
      "Pmin": 42.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 276,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.75,
      "Pmin": 42.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 279,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 105.0,
      "Pmin": -95.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 284,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 294.0,
      "Pmin": 0.66,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 284,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 277.0,
      "Pmin": 0.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 285,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 31.72,
      "Pmin": 16.72,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 286,
      "id": "99",
      "Pg": 415.751,
      "Qg": -159.138,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 1133.906,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 287,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 290.0,
      "Pmin": 0.66,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 288,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 53.55,
      "Pmin": 34.2,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 289,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 293,
      "id": "1",
      "Pg": 58.5,
      "Qg": 33.777,
      "Qmax": 65.812,
      "Qmin": -65.812,
      "status": 1,
      "Pmax": 91.406,
      "Pmin": 4.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 294,
      "id": "99",
      "Pg": 0.966,
      "Qg": -4.726,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 252.0,
      "Pmin": 0.966,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 296,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 279.0,
      "Pmin": 0.38,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 297,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 315.0,
      "Pmin": -285.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 300,
      "id": "99",
      "Pg": 2.205,
      "Qg": -23.94,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 278.0,
      "Pmin": 2.205,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 302,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 236.7,
      "Qmin": -236.7,
      "status": 0,
      "Pmax": 328.75,
      "Pmin": 5.142,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 305,
      "id": "1",
      "Pg": 271.0,
      "Qg": 16.708,
      "Qmax": 304.875,
      "Qmin": -304.875,
      "status": 1,
      "Pmax": 423.438,
      "Pmin": 0.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 305,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 298.0,
      "Pmin": 0.66,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 307,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.75,
      "Pmin": 42.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 309,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 314,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 605.745,
      "Qmin": -605.745,
      "status": 0,
      "Pmax": 841.312,
      "Pmin": 251.2,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 315,
      "id": "99",
      "Pg": 52.617,
      "Qg": 21.601,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 67.617,
      "Pmin": 52.617,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 319,
      "id": "99",
      "Pg": 74.982,
      "Qg": -24.507,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 89.982,
      "Pmin": 74.982,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 321,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 37.667,
      "Qmin": -37.667,
      "status": 0,
      "Pmax": 86.53,
      "Pmin": 71.53,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 322,
      "id": "99",
      "Pg": 94.775,
      "Qg": -4.641,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 327.972,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 329,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 244.333,
      "Qmin": -244.333,
      "status": 0,
      "Pmax": 577.5,
      "Pmin": 209.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 331,
      "id": "99",
      "Pg": 45.404,
      "Qg": -41.176,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 60.404,
      "Pmin": 45.404,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 332,
      "id": "1",
      "Pg": 105.0,
      "Qg": -19.884,
      "Qmax": 194.0,
      "Qmin": -94.5,
      "status": 1,
      "Pmax": 131.25,
      "Pmin": -95.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 333,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 190.0,
      "Qmin": -14.175,
      "status": 0,
      "Pmax": 19.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 334,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 283.0,
      "Pmin": 0.38,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 336,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 170.1,
      "Qmin": -170.1,
      "status": 0,
      "Pmax": 236.25,
      "Pmin": 94.05,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 338,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 37.667,
      "Qmin": -37.667,
      "status": 0,
      "Pmax": 86.53,
      "Pmin": 71.53,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 339,
      "id": "1",
      "Pg": 257.0,
      "Qg": -101.051,
      "Qmax": 289.125,
      "Qmin": -289.125,
      "status": 1,
      "Pmax": 401.562,
      "Pmin": 1.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 340,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 340,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 340,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 340,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 48.833,
      "Qmin": -48.833,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 341,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.75,
      "Pmin": 42.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 341,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 57.75,
      "Pmin": 42.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 344,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 263.0,
      "Pmin": 0.28,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 347,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 34.667,
      "Qmin": -34.667,
      "status": 0,
      "Pmax": 85.2,
      "Pmin": 70.2,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 350,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 130.41,
      "Qmin": -130.41,
      "status": 0,
      "Pmax": 181.125,
      "Pmin": 25.933,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 351,
      "id": "99",
      "Pg": 312.159,
      "Qg": -133.208,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 861.482,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 352,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 423.126,
      "Qmin": -423.126,
      "status": 0,
      "Pmax": 587.675,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 353,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 198.9,
      "Qmin": -198.9,
      "status": 0,
      "Pmax": 276.25,
      "Pmin": 94.05,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 354,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 252.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 354,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 270.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 355,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 105.0,
      "Pmin": -95.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 356,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 252.0,
      "Qmin": -252.0,
      "status": 0,
      "Pmax": 350.0,
      "Pmin": 1.23,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 357,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 282.0,
      "Pmin": 0.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 358,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 253.0,
      "Pmin": 0.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 358,
      "id": "2",
      "Pg": 270.0,
      "Qg": -159.617,
      "Qmax": 303.75,
      "Qmin": -303.75,
      "status": 1,
      "Pmax": 421.875,
      "Pmin": 1.083,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 359,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 478.17,
      "Qmin": -478.17,
      "status": 0,
      "Pmax": 664.125,
      "Pmin": 124.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 363,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 46.667,
      "Qmin": -46.667,
      "status": 0,
      "Pmax": 118.65,
      "Pmin": 19.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 368,
      "id": "1",
      "Pg": 56.8,
      "Qg": -6.355,
      "Qmax": 63.9,
      "Qmin": -63.9,
      "status": 1,
      "Pmax": 88.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 368,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 23.727,
      "Qmin": -23.727,
      "status": 0,
      "Pmax": 56.8,
      "Pmin": 41.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 368,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 23.727,
      "Qmin": -23.727,
      "status": 0,
      "Pmax": 56.8,
      "Pmin": 41.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 368,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 23.727,
      "Qmin": -23.727,
      "status": 0,
      "Pmax": 56.8,
      "Pmin": 41.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 370,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 371,
      "id": "1",
      "Pg": 267.0,
      "Qg": 14.884,
      "Qmax": 240.3,
      "Qmin": -240.3,
      "status": 1,
      "Pmax": 333.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 371,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 234.0,
      "Qmin": -234.0,
      "status": 0,
      "Pmax": 325.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 371,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 44.25,
      "Qmin": -38.61,
      "status": 0,
      "Pmax": 53.625,
      "Pmin": 13.46,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 372,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 170.1,
      "Qmin": -170.1,
      "status": 0,
      "Pmax": 236.25,
      "Pmin": 94.05,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 375,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.525,
      "Qmin": -42.525,
      "status": 0,
      "Pmax": 59.062,
      "Pmin": 4.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 376,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.667,
      "Qmin": -42.667,
      "status": 0,
      "Pmax": 110.25,
      "Pmin": 19.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 379,
      "id": "1",
      "Pg": 264.799,
      "Qg": 20.036,
      "Qmax": 622.519,
      "Qmin": -622.519,
      "status": 1,
      "Pmax": 864.609,
      "Pmin": 125.708,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 381,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 381,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 381,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 381,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 58.7,
      "Pmin": 43.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 382,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 170.1,
      "Qmin": -170.1,
      "status": 0,
      "Pmax": 236.25,
      "Pmin": 94.05,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 386,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 40.667,
      "Qmin": -40.667,
      "status": 0,
      "Pmax": 108.15,
      "Pmin": 19.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 388,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 296.0,
      "Pmin": 0.28,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 388,
      "id": "99",
      "Pg": 238.163,
      "Qg": 47.331,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 361.998,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 392,
      "id": "1",
      "Pg": 255.0,
      "Qg": -24.886,
      "Qmax": 286.875,
      "Qmin": -286.875,
      "status": 1,
      "Pmax": 398.438,
      "Pmin": 2.025,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 393,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 278.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 395,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 40.667,
      "Qmin": -40.667,
      "status": 0,
      "Pmax": 121.8,
      "Pmin": 19.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 396,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 55.65,
      "Pmin": 22.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 397,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 284.0,
      "Pmin": 0.57,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 398,
      "id": "1",
      "Pg": 272.0,
      "Qg": -7.519,
      "Qmax": 306.0,
      "Qmin": -306.0,
      "status": 1,
      "Pmax": 425.0,
      "Pmin": 0.47,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 400,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 291.0,
      "Pmin": 0.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 401,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 614.25,
      "Qmin": -614.25,
      "status": 0,
      "Pmax": 853.125,
      "Pmin": 127.708,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 408,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 274.0,
      "Pmin": 0.47,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 409,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 281.0,
      "Pmin": 0.47,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 412,
      "id": "99",
      "Pg": 0.0,
      "Qg": -6.201,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 174.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 414,
      "id": "99",
      "Pg": 157.847,
      "Qg": 62.752,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 160.141,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 415,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 0.417,
      "Qmin": -0.417,
      "status": 0,
      "Pmax": 282.0,
      "Pmin": 0.38,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 421,
      "id": "1",
      "Pg": 180.792,
      "Qg": -201.325,
      "Qmax": 1487.757,
      "Qmin": -1487.757,
      "status": 1,
      "Pmax": 2066.33,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 423,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 55.85,
      "Pmin": 40.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 423,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 55.85,
      "Pmin": 40.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 423,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 55.85,
      "Pmin": 40.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 423,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.5,
      "Qmin": -15.5,
      "status": 0,
      "Pmax": 55.85,
      "Pmin": 40.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 428,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 48.195,
      "Qmin": -48.195,
      "status": 0,
      "Pmax": 66.938,
      "Pmin": 19.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 431,
      "id": "99",
      "Pg": 1.641,
      "Qg": 100.159,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 453.125,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 433,
      "id": "99",
      "Pg": 10.0,
      "Qg": 53.483,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 60.681,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 438,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 23.167,
      "Qmin": -23.167,
      "status": 0,
      "Pmax": 76.75,
      "Pmin": 61.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 440,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 279.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 440,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 296.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 440,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 281.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 440,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 298.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 440,
      "id": "5",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 293.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 442,
      "id": "99",
      "Pg": 23.946,
      "Qg": 88.372,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 75.122,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 446,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 70.833,
      "Qmin": -70.833,
      "status": 0,
      "Pmax": 183.75,
      "Pmin": 166.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 456,
      "id": "99",
      "Pg": 312.399,
      "Qg": 270.228,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 724.922,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 458,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 48.067,
      "Qmin": -48.067,
      "status": 0,
      "Pmax": 110.25,
      "Pmin": 99.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 468,
      "id": "1",
      "Pg": 62.34,
      "Qg": 18.13,
      "Qmax": 199.0,
      "Qmin": -178.0,
      "status": 1,
      "Pmax": 97.102,
      "Pmin": 28.5,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 474,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 261.9,
      "Qmin": -261.9,
      "status": 0,
      "Pmax": 363.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 474,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 37.8,
      "Qmin": -37.8,
      "status": 0,
      "Pmax": 52.5,
      "Pmin": 14.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 474,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 82.95,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 493,
      "id": "99",
      "Pg": 139.972,
      "Qg": -16.031,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 154.972,
      "Pmin": 139.972,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 504,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 23.167,
      "Qmin": -23.167,
      "status": 0,
      "Pmax": 282.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 505,
      "id": "99",
      "Pg": 0.025,
      "Qg": 11.108,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 274.0,
      "Pmin": 0.025,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 506,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 234.9,
      "Qmin": -234.9,
      "status": 0,
      "Pmax": 326.25,
      "Pmin": -10.963,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 510,
      "id": "99",
      "Pg": 0.79,
      "Qg": -59.114,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 326.45,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 526,
      "id": "99",
      "Pg": 50.343,
      "Qg": 62.594,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 65.343,
      "Pmin": 50.343,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 543,
      "id": "99",
      "Pg": 333.356,
      "Qg": 14.47,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 824.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 551,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 70.833,
      "Qmin": -70.833,
      "status": 0,
      "Pmax": 183.75,
      "Pmin": 166.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 556,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 8.333,
      "Qmin": -8.333,
      "status": 0,
      "Pmax": 290.0,
      "Pmin": 2.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 556,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 8.333,
      "Qmin": -8.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 563,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 756.0,
      "Qmin": -756.0,
      "status": 0,
      "Pmax": 1050.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 563,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 840.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 566,
      "id": "1",
      "Pg": 113.787,
      "Qg": -60.032,
      "Qmax": 907.2,
      "Qmin": -907.2,
      "status": 1,
      "Pmax": 1260.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 569,
      "id": "99",
      "Pg": 11.743,
      "Qg": -0.308,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 46.675,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 579,
      "id": "1",
      "Pg": 254.1,
      "Qg": -14.85,
      "Qmax": 285.862,
      "Qmin": -285.862,
      "status": 1,
      "Pmax": 397.031,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 582,
      "id": "1",
      "Pg": 0.95,
      "Qg": -67.938,
      "Qmax": 787.88,
      "Qmin": -787.88,
      "status": 1,
      "Pmax": 1094.277,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 584,
      "id": "99",
      "Pg": 0.0,
      "Qg": -127.269,
      "Qmax": 633.333,
      "Qmin": -633.333,
      "status": 1,
      "Pmax": 82.585,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 588,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 44.415,
      "Qmin": -44.415,
      "status": 0,
      "Pmax": 61.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 603,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 609,
      "id": "99",
      "Pg": 0.655,
      "Qg": 65.783,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 55.381,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 614,
      "id": "1",
      "Pg": 690.364,
      "Qg": 154.201,
      "Qmax": 665.044,
      "Qmin": -665.044,
      "status": 1,
      "Pmax": 923.672,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 626,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 627.818,
      "Qmin": -627.818,
      "status": 0,
      "Pmax": 871.969,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 629,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 343.98,
      "Qmin": -343.98,
      "status": 0,
      "Pmax": 477.75,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 630,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 57.645,
      "Qmin": -57.645,
      "status": 0,
      "Pmax": 80.062,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 630,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 51.975,
      "Qmin": -51.975,
      "status": 0,
      "Pmax": 72.188,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 630,
      "id": "3",
      "Pg": 57.75,
      "Qg": 6.728,
      "Qmax": 64.969,
      "Qmin": -64.969,
      "status": 1,
      "Pmax": 90.234,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 630,
      "id": "4",
      "Pg": 67.2,
      "Qg": 7.829,
      "Qmax": 191.0,
      "Qmin": -75.6,
      "status": 1,
      "Pmax": 105.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 630,
      "id": "5",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 51.03,
      "Qmin": -51.03,
      "status": 0,
      "Pmax": 70.875,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 630,
      "id": "6",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 51.03,
      "Qmin": -51.03,
      "status": 0,
      "Pmax": 70.875,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 634,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 31.5,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 634,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 16.062,
      "Qmin": -14.175,
      "status": 0,
      "Pmax": 19.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 638,
      "id": "1",
      "Pg": 742.6,
      "Qg": 14.32,
      "Qmax": 722.925,
      "Qmin": -722.925,
      "status": 1,
      "Pmax": 1004.062,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 652,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 62.94,
      "Qmin": -44.415,
      "status": 0,
      "Pmax": 61.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 652,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 62.94,
      "Qmin": -44.415,
      "status": 0,
      "Pmax": 61.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 652,
      "id": "3",
      "Pg": 48.647,
      "Qg": -10.024,
      "Qmax": 59.5,
      "Qmin": -46.305,
      "status": 1,
      "Pmax": 64.312,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 652,
      "id": "4",
      "Pg": 292.037,
      "Qg": -60.175,
      "Qmax": 326.25,
      "Qmin": -326.25,
      "status": 1,
      "Pmax": 453.125,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 652,
      "id": "5",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 263.7,
      "Qmin": -263.7,
      "status": 0,
      "Pmax": 366.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 652,
      "id": "6",
      "Pg": 20.926,
      "Qg": -4.312,
      "Qmax": 62.94,
      "Qmin": -30.85,
      "status": 1,
      "Pmax": 27.013,
      "Pmin": 0.42,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 660,
      "id": "99",
      "Pg": 0.0,
      "Qg": 144.764,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 289.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 664,
      "id": "99",
      "Pg": 29.68,
      "Qg": 6.894,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 82.17,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 669,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 564.165,
      "Qmin": -564.165,
      "status": 0,
      "Pmax": 783.562,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 682,
      "id": "97",
      "Pg": 12.5,
      "Qg": -8.47,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 686,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 717.255,
      "Qmin": -717.255,
      "status": 0,
      "Pmax": 996.188,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 696,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 696,
      "id": "99",
      "Pg": 57.005,
      "Qg": -123.984,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 172.92,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 698,
      "id": "97",
      "Pg": 12.5,
      "Qg": -3.332,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 702,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 872.235,
      "Qmin": -872.235,
      "status": 0,
      "Pmax": 1211.438,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 708,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 196.0,
      "Qmin": -196.0,
      "status": 0,
      "Pmax": 276.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 709,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 21.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 715,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 253.8,
      "Qmin": -253.8,
      "status": 0,
      "Pmax": 352.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 719,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 60.48,
      "Qmin": -60.48,
      "status": 0,
      "Pmax": 84.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 722,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 61.425,
      "Qmin": -175.0,
      "status": 0,
      "Pmax": 85.312,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 726,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 71.667,
      "Qmin": -71.667,
      "status": 0,
      "Pmax": 199.5,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 728,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.03,
      "Qmin": -240.03,
      "status": 0,
      "Pmax": 333.375,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 732,
      "id": "1",
      "Pg": 243.1,
      "Qg": 43.952,
      "Qmax": 273.487,
      "Qmin": -273.487,
      "status": 1,
      "Pmax": 379.844,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 734,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.667,
      "Qmin": -42.667,
      "status": 0,
      "Pmax": 274.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 734,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.667,
      "Qmin": -42.667,
      "status": 0,
      "Pmax": 106.05,
      "Pmin": 4.27,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 735,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 59.535,
      "Qmin": -59.535,
      "status": 0,
      "Pmax": 82.688,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 739,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 35.35,
      "Qmin": -34.65,
      "status": 0,
      "Pmax": 32.812,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 742,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 40.0,
      "Qmin": -40.0,
      "status": 0,
      "Pmax": 105.0,
      "Pmin": 2.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 742,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 94.5,
      "Qmin": -94.5,
      "status": 0,
      "Pmax": 131.25,
      "Pmin": 2.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 748,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.03,
      "Qmin": -240.03,
      "status": 0,
      "Pmax": 333.375,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 753,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 63.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 753,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 15.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 753,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 291.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 764,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 291.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 765,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 272.7,
      "Qmin": -297.0,
      "status": 0,
      "Pmax": 114.188,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 767,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 36.667,
      "Qmin": -36.667,
      "status": 0,
      "Pmax": 254.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 767,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 36.667,
      "Qmin": -36.667,
      "status": 0,
      "Pmax": 262.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 770,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.4,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 770,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 35.033,
      "Qmin": -35.033,
      "status": 0,
      "Pmax": 48.656,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 770,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 29.846,
      "Qmin": -29.846,
      "status": 0,
      "Pmax": 41.453,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 771,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 105.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 774,
      "id": "99",
      "Pg": 27.501,
      "Qg": -25.015,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 93.822,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 775,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 219.116,
      "Qmin": -219.116,
      "status": 0,
      "Pmax": 304.328,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 776,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 196.0,
      "Qmin": -196.0,
      "status": 0,
      "Pmax": 282.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 777,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 98.0,
      "Qmin": -98.0,
      "status": 0,
      "Pmax": 254.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 778,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 291.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 778,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 278.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 783,
      "id": "1",
      "Pg": 244.543,
      "Qg": -10.788,
      "Qmax": 273.08,
      "Qmin": -273.08,
      "status": 1,
      "Pmax": 379.277,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 788,
      "id": "99",
      "Pg": 3.563,
      "Qg": -17.208,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 437.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 789,
      "id": "99",
      "Pg": 1.586,
      "Qg": -17.011,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 437.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 791,
      "id": "1",
      "Pg": 242.738,
      "Qg": 25.965,
      "Qmax": 273.08,
      "Qmin": -273.08,
      "status": 1,
      "Pmax": 379.277,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 792,
      "id": "99",
      "Pg": 1288.231,
      "Qg": 305.162,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 3059.122,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 800,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 61.425,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 85.312,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 801,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 113.4,
      "Qmin": -113.4,
      "status": 0,
      "Pmax": 157.5,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 801,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 47.25,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 809,
      "id": "99",
      "Pg": 113.221,
      "Qg": -27.687,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 280.064,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 816,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 251.1,
      "Qmin": -251.1,
      "status": 0,
      "Pmax": 348.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 816,
      "id": "2",
      "Pg": 119.6,
      "Qg": -13.168,
      "Qmax": 120.488,
      "Qmin": -120.488,
      "status": 1,
      "Pmax": 167.344,
      "Pmin": 3.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 816,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 243.9,
      "Qmin": -243.9,
      "status": 0,
      "Pmax": 338.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 816,
      "id": "4",
      "Pg": 119.6,
      "Qg": -13.168,
      "Qmax": 133.32,
      "Qmin": -120.488,
      "status": 1,
      "Pmax": 167.344,
      "Pmin": 3.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 819,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 638.226,
      "Qmin": -638.226,
      "status": 0,
      "Pmax": 886.425,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 820,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 221.265,
      "Qmin": -221.265,
      "status": 0,
      "Pmax": 307.312,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 821,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 218.621,
      "Qmin": -218.621,
      "status": 0,
      "Pmax": 303.641,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 825,
      "id": "1",
      "Pg": 266.7,
      "Qg": -10.223,
      "Qmax": 300.038,
      "Qmin": -300.038,
      "status": 1,
      "Pmax": 416.719,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 829,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 233.1,
      "Qmin": -233.1,
      "status": 0,
      "Pmax": 323.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 832,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 98.0,
      "Qmin": -98.0,
      "status": 0,
      "Pmax": 290.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 833,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 106.05,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 834,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 24.15,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 834,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 12.6,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 834,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 261.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 836,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 229.5,
      "Qmin": -229.5,
      "status": 0,
      "Pmax": 318.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 839,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 30.128,
      "Qmin": -30.128,
      "status": 0,
      "Pmax": 41.844,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 839,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.4,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 839,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 30.173,
      "Qmin": -30.173,
      "status": 0,
      "Pmax": 41.906,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 840,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 217.474,
      "Qmin": -217.474,
      "status": 0,
      "Pmax": 302.047,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 842,
      "id": "1",
      "Pg": 106.05,
      "Qg": -17.598,
      "Qmax": 119.306,
      "Qmin": -119.306,
      "status": 1,
      "Pmax": 165.703,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 847,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 37.8,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 847,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 42.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 847,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 52.5,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 847,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 99.75,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 848,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 18.9,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 848,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 259.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 850,
      "id": "99",
      "Pg": 113.221,
      "Qg": -27.687,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 280.064,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 854,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 299.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 855,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.667,
      "Qmin": -42.667,
      "status": 0,
      "Pmax": 292.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 855,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.667,
      "Qmin": -42.667,
      "status": 0,
      "Pmax": 106.58,
      "Pmin": 4.27,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 856,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 196.0,
      "Qmin": -196.0,
      "status": 0,
      "Pmax": 278.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 858,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 68.25,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 859,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 61.425,
      "Qmin": -167.0,
      "status": 0,
      "Pmax": 85.312,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 862,
      "id": "1",
      "Pg": 220.55,
      "Qg": -11.346,
      "Qmax": 274.725,
      "Qmin": -274.725,
      "status": 1,
      "Pmax": 381.562,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 863,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 30.791,
      "Qmin": -30.791,
      "status": 0,
      "Pmax": 42.766,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 863,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.4,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 863,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.4,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 864,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.4,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 864,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.4,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 864,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 30.038,
      "Qmin": -30.038,
      "status": 0,
      "Pmax": 41.719,
      "Pmin": -26.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 869,
      "id": "1",
      "Pg": 234.365,
      "Qg": 48.373,
      "Qmax": 909.0,
      "Qmin": -445.5,
      "status": 1,
      "Pmax": 365.859,
      "Pmin": 7.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 873,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 1162.812,
      "Qmin": -1162.812,
      "status": 0,
      "Pmax": 1615.016,
      "Pmin": 524.545,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 880,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 262.8,
      "Qmin": -262.8,
      "status": 0,
      "Pmax": 365.0,
      "Pmin": 3.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 881,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 52.0,
      "Qmin": -52.0,
      "status": 0,
      "Pmax": 132.3,
      "Pmin": 21.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 884,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.333,
      "Qmin": -5.333,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 884,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.333,
      "Qmin": -5.333,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 884,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.333,
      "Qmin": -5.333,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 884,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.333,
      "Qmin": -5.333,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 887,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 74.667,
      "Qmin": -74.667,
      "status": 0,
      "Pmax": 199.5,
      "Pmin": 85.5,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 905,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 45.0,
      "Qmin": -45.0,
      "status": 0,
      "Pmax": 104.3,
      "Pmin": 89.3,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 906,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 600.075,
      "Qmin": -600.075,
      "status": 0,
      "Pmax": 833.438,
      "Pmin": 209.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 926,
      "id": "99",
      "Pg": 840.06,
      "Qg": 174.146,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 1901.734,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 927,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 27.167,
      "Qmin": -27.167,
      "status": 0,
      "Pmax": 32.1,
      "Pmin": 17.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 927,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 27.167,
      "Qmin": -27.167,
      "status": 0,
      "Pmax": 32.1,
      "Pmin": 17.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 28.35,
      "Qmin": -28.35,
      "status": 0,
      "Pmax": 39.375,
      "Pmin": 17.033,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 28.35,
      "Qmin": -28.35,
      "status": 0,
      "Pmax": 39.375,
      "Pmin": 16.7,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 12.0,
      "Qmin": -12.0,
      "status": 0,
      "Pmax": 260.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 12.0,
      "Qmin": -12.0,
      "status": 0,
      "Pmax": 43.5,
      "Pmin": 28.5,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "5",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 12.0,
      "Qmin": -12.0,
      "status": 0,
      "Pmax": 288.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "6",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 28.35,
      "Qmin": -28.35,
      "status": 0,
      "Pmax": 39.375,
      "Pmin": 8.633,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 938,
      "id": "7",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 12.0,
      "Qmin": -12.0,
      "status": 0,
      "Pmax": 43.5,
      "Pmin": 28.5,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 939,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 275.0,
      "Pmin": 7.6,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 949,
      "id": "99",
      "Pg": 56.252,
      "Qg": -58.468,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 71.252,
      "Pmin": 56.252,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 961,
      "id": "99",
      "Pg": 81.239,
      "Qg": -19.304,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 222.559,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 965,
      "id": "99",
      "Pg": 191.52,
      "Qg": -25.746,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 473.746,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 967,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 28.333,
      "Qmin": -28.333,
      "status": 0,
      "Pmax": 77.7,
      "Pmin": 33.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 971,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 7.0,
      "Qmin": -7.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 971,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 7.0,
      "Qmin": -7.0,
      "status": 0,
      "Pmax": 27.35,
      "Pmin": 12.35,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 974,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.377,
      "Qmin": -14.377,
      "status": 0,
      "Pmax": 50.15,
      "Pmin": 35.15,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 974,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.377,
      "Qmin": -14.377,
      "status": 0,
      "Pmax": 50.15,
      "Pmin": 35.15,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 974,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.377,
      "Qmin": -14.377,
      "status": 0,
      "Pmax": 50.15,
      "Pmin": 35.15,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 987,
      "id": "1",
      "Pg": 61.281,
      "Qg": -29.5,
      "Qmax": 58.472,
      "Qmin": -58.472,
      "status": 1,
      "Pmax": 81.211,
      "Pmin": 6.65,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 992,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 61.047,
      "Qmin": -61.047,
      "status": 0,
      "Pmax": 84.788,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 21.367,
      "Qmin": -21.367,
      "status": 0,
      "Pmax": 67.83,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.333,
      "Qmin": -4.333,
      "status": 0,
      "Pmax": 13.13,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.333,
      "Qmin": -4.333,
      "status": 0,
      "Pmax": 10.82,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "5",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.767,
      "Qmin": -4.767,
      "status": 0,
      "Pmax": 11.03,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "6",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.5,
      "Qmin": -5.5,
      "status": 0,
      "Pmax": 13.86,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "7",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.0,
      "Qmin": -5.0,
      "status": 0,
      "Pmax": 13.86,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "8",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 252.0,
      "Qmin": -252.0,
      "status": 0,
      "Pmax": 350.0,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "9",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 229.5,
      "Qmin": -229.5,
      "status": 0,
      "Pmax": 318.75,
      "Pmin": 0.95,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "A",
      "Pg": 284.0,
      "Qg": -64.036,
      "Qmax": 319.5,
      "Qmin": -319.5,
      "status": 1,
      "Pmax": 443.75,
      "Pmin": 1.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 992,
      "id": "B",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.333,
      "Qmin": -4.333,
      "status": 0,
      "Pmax": 12.29,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "C",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 5.0,
      "Qmin": -5.0,
      "status": 0,
      "Pmax": 13.33,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "D",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.333,
      "Qmin": -4.333,
      "status": 0,
      "Pmax": 11.76,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 992,
      "id": "E",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 4.333,
      "Qmin": -4.333,
      "status": 0,
      "Pmax": 12.71,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 996,
      "id": "99",
      "Pg": 75.92,
      "Qg": 140.364,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 280.544,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1007,
      "id": "PS",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 1000.0,
      "Qmin": -1000.0,
      "status": 0,
      "Pmax": 0.25,
      "Pmin": 0.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1008,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 7.0,
      "Qmin": -7.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1008,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 7.0,
      "Qmin": -7.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1040,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 6.0,
      "Qmin": -6.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1040,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 6.0,
      "Qmin": -6.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1040,
      "id": "3",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 6.0,
      "Qmin": -6.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1040,
      "id": "4",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 6.0,
      "Qmin": -6.0,
      "status": 0,
      "Pmax": 26.4,
      "Pmin": 11.4,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1041,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 259.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1044,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 153.667,
      "Qmin": -153.667,
      "status": 0,
      "Pmax": 416.85,
      "Pmin": 57.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1048,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 225.0,
      "Qmin": -225.0,
      "status": 0,
      "Pmax": 312.5,
      "Pmin": 1.267,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1056,
      "id": "1",
      "Pg": 178.5,
      "Qg": -9.284,
      "Qmax": 200.812,
      "Qmin": -200.812,
      "status": 1,
      "Pmax": 278.906,
      "Pmin": 57.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1061,
      "id": "99",
      "Pg": 86.624,
      "Qg": -59.675,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 227.609,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1065,
      "id": "PS",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 1000.0,
      "Qmin": -1000.0,
      "status": 0,
      "Pmax": 0.25,
      "Pmin": 0.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1077,
      "id": "99",
      "Pg": 79.539,
      "Qg": -185.138,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 79.539,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1086,
      "id": "PS",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 1000.0,
      "Qmin": -1000.0,
      "status": 0,
      "Pmax": 0.25,
      "Pmin": 0.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1091,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 6.267,
      "Qmin": -6.267,
      "status": 0,
      "Pmax": 28.3,
      "Pmin": 13.3,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1092,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 252.5,
      "Qmin": -248.4,
      "status": 0,
      "Pmax": 345.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1092,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 252.5,
      "Qmin": -117.117,
      "status": 0,
      "Pmax": 162.663,
      "Pmin": 50.18,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1118,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.377,
      "Qmin": -14.377,
      "status": 0,
      "Pmax": 50.15,
      "Pmin": 35.15,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1118,
      "id": "2",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.377,
      "Qmin": -14.377,
      "status": 0,
      "Pmax": 50.15,
      "Pmin": 35.15,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1120,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 53.333,
      "Qmin": -53.333,
      "status": 0,
      "Pmax": 123.9,
      "Pmin": 28.5,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1126,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 254.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1128,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 256.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1139,
      "id": "99",
      "Pg": 80.116,
      "Qg": -20.352,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 186.887,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1140,
      "id": "99",
      "Pg": 40.763,
      "Qg": -1.348,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 145.445,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1142,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.135,
      "Qmin": -240.135,
      "status": 0,
      "Pmax": 333.52,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1143,
      "id": "1",
      "Pg": 266.816,
      "Qg": 42.902,
      "Qmax": 300.168,
      "Qmin": -300.168,
      "status": 1,
      "Pmax": 416.9,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1144,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.135,
      "Qmin": -240.135,
      "status": 0,
      "Pmax": 333.52,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1145,
      "id": "1",
      "Pg": 266.808,
      "Qg": 42.811,
      "Qmax": 300.159,
      "Qmin": -300.159,
      "status": 1,
      "Pmax": 416.888,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1146,
      "id": "99",
      "Pg": 141.985,
      "Qg": -13.632,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 351.217,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1173,
      "id": "1",
      "Pg": 16.2,
      "Qg": -4.572,
      "Qmax": 18.225,
      "Qmin": -18.225,
      "status": 1,
      "Pmax": 25.313,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1175,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 22.781,
      "Qmin": -22.781,
      "status": 0,
      "Pmax": 31.641,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1176,
      "id": "97",
      "Pg": 0.0,
      "Qg": -38.619,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1181,
      "id": "1",
      "Pg": 30.213,
      "Qg": -3.893,
      "Qmax": 33.75,
      "Qmin": -33.75,
      "status": 1,
      "Pmax": 46.875,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1183,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 27.0,
      "Qmin": -27.0,
      "status": 0,
      "Pmax": 37.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1185,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.188,
      "Qmin": -42.188,
      "status": 0,
      "Pmax": 58.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1186,
      "id": "99",
      "Pg": 19.841,
      "Qg": -13.984,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 34.841,
      "Pmin": 19.841,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1187,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.188,
      "Qmin": -42.188,
      "status": 0,
      "Pmax": 58.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1189,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.795,
      "Qmin": -15.795,
      "status": 0,
      "Pmax": 21.938,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1191,
      "id": "1",
      "Pg": 15.562,
      "Qg": 8.323,
      "Qmax": 14.006,
      "Qmin": -14.006,
      "status": 1,
      "Pmax": 19.453,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1193,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 221.775,
      "Qmin": -221.775,
      "status": 0,
      "Pmax": 308.021,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1195,
      "id": "1",
      "Pg": 22.5,
      "Qg": 1.02,
      "Qmax": 25.313,
      "Qmin": -25.313,
      "status": 1,
      "Pmax": 35.156,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1205,
      "id": "99",
      "Pg": 175.901,
      "Qg": -45.681,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 430.456,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1206,
      "id": "99",
      "Pg": 235.89,
      "Qg": -21.852,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 250.89,
      "Pmin": 235.89,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1210,
      "id": "99",
      "Pg": 33.287,
      "Qg": -100.029,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 128.289,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1212,
      "id": "99",
      "Pg": 70.024,
      "Qg": 7.599,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 85.024,
      "Pmin": 70.024,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1213,
      "id": "PS",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 1000.0,
      "Qmin": -1000.0,
      "status": 0,
      "Pmax": 0.25,
      "Pmin": 0.1,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1260,
      "id": "99",
      "Pg": 0.0,
      "Qg": -1.887,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 66.178,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1261,
      "id": "99",
      "Pg": 27.399,
      "Qg": -27.234,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 42.399,
      "Pmin": 27.399,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1262,
      "id": "99",
      "Pg": 25.0,
      "Qg": -130.299,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 168.303,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1263,
      "id": "99",
      "Pg": 27.394,
      "Qg": -105.519,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 168.317,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1264,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.188,
      "Qmin": -42.188,
      "status": 0,
      "Pmax": 58.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1266,
      "id": "97",
      "Pg": 0.0,
      "Qg": -45.174,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1268,
      "id": "99",
      "Pg": 66.879,
      "Qg": -13.22,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 81.879,
      "Pmin": 66.879,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1286,
      "id": "99",
      "Pg": 176.991,
      "Qg": -54.587,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 380.125,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1289,
      "id": "99",
      "Pg": 160.098,
      "Qg": 9.184,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 297.223,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1290,
      "id": "99",
      "Pg": 154.034,
      "Qg": -41.341,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 379.427,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1324,
      "id": "1",
      "Pg": 4.722,
      "Qg": 1.205,
      "Qmax": 184.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1325,
      "id": "1",
      "Pg": 0.0,
      "Qg": 1.667,
      "Qmax": 191.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1328,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.213,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1329,
      "id": "1",
      "Pg": 0.0,
      "Qg": 1.667,
      "Qmax": 177.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1332,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 180.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 36.32,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1339,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1345,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1346,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1347,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1348,
      "id": "1",
      "Pg": 100.0,
      "Qg": -12.614,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1349,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1350,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1353,
      "id": "99",
      "Pg": 820.809,
      "Qg": -76.022,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 2030.365,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1355,
      "id": "99",
      "Pg": 103.545,
      "Qg": -22.022,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 543.525,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1360,
      "id": "99",
      "Pg": 193.439,
      "Qg": 64.891,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 770.206,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1364,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.75,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1365,
      "id": "1",
      "Pg": 100.0,
      "Qg": -1.191,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 14.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1366,
      "id": "99",
      "Pg": 86.249,
      "Qg": 30.531,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 101.249,
      "Pmin": 86.249,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1369,
      "id": "1",
      "Pg": 14.3,
      "Qg": 8.048,
      "Qmax": 185.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 14.3,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1374,
      "id": "1",
      "Pg": 251.894,
      "Qg": 24.476,
      "Qmax": 675.0,
      "Qmin": -675.0,
      "status": 1,
      "Pmax": 937.5,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1381,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 540.0,
      "Qmin": -540.0,
      "status": 0,
      "Pmax": 750.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1383,
      "id": "99",
      "Pg": 36.615,
      "Qg": -46.357,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 503.345,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1385,
      "id": "1",
      "Pg": 94.811,
      "Qg": 7.312,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 19.89,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1386,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 192.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 29.93,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1395,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 186.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 29.93,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1399,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 187.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.3,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1415,
      "id": "1",
      "Pg": 84.728,
      "Qg": 7.406,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 19.89,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1431,
      "id": "99",
      "Pg": 10.039,
      "Qg": 4.328,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 43.303,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1446,
      "id": "1",
      "Pg": 171.868,
      "Qg": 28.982,
      "Qmax": 270.0,
      "Qmin": -270.0,
      "status": 1,
      "Pmax": 375.0,
      "Pmin": 68.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1447,
      "id": "1",
      "Pg": 0.0,
      "Qg": 30.816,
      "Qmax": 270.0,
      "Qmin": -270.0,
      "status": 1,
      "Pmax": 375.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1449,
      "id": "99",
      "Pg": 168.087,
      "Qg": -93.53,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 425.541,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1450,
      "id": "97",
      "Pg": 12.5,
      "Qg": 106.879,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1454,
      "id": "99",
      "Pg": 137.602,
      "Qg": -33.017,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 324.943,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1456,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1458,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.51,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1461,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 360.0,
      "Qmin": -360.0,
      "status": 0,
      "Pmax": 500.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1462,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 360.0,
      "Qmin": -360.0,
      "status": 0,
      "Pmax": 500.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1472,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 250.2,
      "Qmin": -250.2,
      "status": 0,
      "Pmax": 347.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1474,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 181.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1475,
      "id": "1",
      "Pg": 100.0,
      "Qg": 4.836,
      "Qmax": 175.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1476,
      "id": "1",
      "Pg": 75.0,
      "Qg": 5.128,
      "Qmax": 194.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1477,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1480,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 177.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.82,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1481,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1482,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.701,
      "Qmax": 186.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1483,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 189.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1490,
      "id": "99",
      "Pg": 40.708,
      "Qg": -11.339,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 55.708,
      "Pmin": 40.708,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1496,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1503,
      "id": "95",
      "Pg": 292.0,
      "Qg": 54.016,
      "Qmax": 328.5,
      "Qmin": -328.5,
      "status": 1,
      "Pmax": 456.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1510,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1514,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.3,
      "Qmin": -240.3,
      "status": 0,
      "Pmax": 333.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1514,
      "id": "99",
      "Pg": 165.339,
      "Qg": 80.458,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 549.508,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1517,
      "id": "1",
      "Pg": 100.0,
      "Qg": 9.157,
      "Qmax": 190.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 12.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1521,
      "id": "1",
      "Pg": 100.0,
      "Qg": 6.144,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 24.82,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1525,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 184.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 15.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1526,
      "id": "99",
      "Pg": 398.076,
      "Qg": -65.195,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 1149.689,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1530,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 260.1,
      "Qmin": -260.1,
      "status": 0,
      "Pmax": 361.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1536,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 630.0,
      "Qmin": -630.0,
      "status": 0,
      "Pmax": 875.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1540,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 264.6,
      "Qmin": -264.6,
      "status": 0,
      "Pmax": 367.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1543,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1545,
      "id": "1",
      "Pg": 228.508,
      "Qg": 48.641,
      "Qmax": 337.5,
      "Qmin": -337.5,
      "status": 1,
      "Pmax": 468.75,
      "Pmin": 87.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1547,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 243.0,
      "Qmin": -243.0,
      "status": 0,
      "Pmax": 337.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1549,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 630.0,
      "Qmin": -630.0,
      "status": 0,
      "Pmax": 875.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1551,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1554,
      "id": "95",
      "Pg": 177.571,
      "Qg": 33.135,
      "Qmax": 479.56,
      "Qmin": -479.56,
      "status": 1,
      "Pmax": 347.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1554,
      "id": "99",
      "Pg": 351.155,
      "Qg": 65.527,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 868.621,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1555,
      "id": "99",
      "Pg": 431.979,
      "Qg": -62.355,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 1077.727,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1556,
      "id": "99",
      "Pg": 202.005,
      "Qg": -123.457,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 682.505,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1562,
      "id": "99",
      "Pg": 3.343,
      "Qg": 16.4,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 457.812,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1565,
      "id": "95",
      "Pg": 273.0,
      "Qg": 31.478,
      "Qmax": 307.125,
      "Qmin": -307.125,
      "status": 1,
      "Pmax": 426.562,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1566,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1573,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1590,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1600,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1601,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1602,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1603,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 266.4,
      "Qmin": -266.4,
      "status": 0,
      "Pmax": 370.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1605,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1606,
      "id": "1",
      "Pg": 100.0,
      "Qg": 20.925,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 14.51,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1608,
      "id": "99",
      "Pg": 7.847,
      "Qg": 107.695,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 262.0,
      "Pmin": 7.847,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1613,
      "id": "95",
      "Pg": 143.529,
      "Qg": 80.901,
      "Qmax": 289.125,
      "Qmin": -289.125,
      "status": 1,
      "Pmax": 401.562,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1617,
      "id": "99",
      "Pg": 42.748,
      "Qg": 52.771,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 353.603,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1618,
      "id": "97",
      "Pg": 0.0,
      "Qg": 42.35,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1620,
      "id": "99",
      "Pg": 648.295,
      "Qg": 131.763,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 1603.631,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1625,
      "id": "1",
      "Pg": 54.313,
      "Qg": 13.351,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 17.53,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1630,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1642,
      "id": "1",
      "Pg": 700.0,
      "Qg": 56.202,
      "Qmax": 787.5,
      "Qmin": -787.5,
      "status": 1,
      "Pmax": 1093.75,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1643,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 720.0,
      "Qmin": -720.0,
      "status": 0,
      "Pmax": 1000.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1646,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 252.9,
      "Qmin": -252.9,
      "status": 0,
      "Pmax": 351.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1648,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 255.6,
      "Qmin": -255.6,
      "status": 0,
      "Pmax": 355.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1652,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1655,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 248.4,
      "Qmin": -248.4,
      "status": 0,
      "Pmax": 345.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1659,
      "id": "1",
      "Pg": 480.0,
      "Qg": 48.569,
      "Qmax": 562.5,
      "Qmin": -562.5,
      "status": 1,
      "Pmax": 781.25,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1664,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 11.76,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1666,
      "id": "99",
      "Pg": 23.158,
      "Qg": 35.159,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 38.158,
      "Pmin": 23.158,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1671,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 182.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1672,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 191.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1673,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.701,
      "Qmax": 185.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1674,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.701,
      "Qmax": 191.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1675,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.701,
      "Qmax": 180.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1676,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 194.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1677,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 187.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1678,
      "id": "95",
      "Pg": 119.046,
      "Qg": 114.563,
      "Qmax": 238.5,
      "Qmin": -238.5,
      "status": 1,
      "Pmax": 331.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1680,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1682,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1701,
      "id": "1",
      "Pg": 85.532,
      "Qg": 7.375,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 23.99,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1702,
      "id": "1",
      "Pg": 75.881,
      "Qg": 7.373,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 12.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1703,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1704,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1705,
      "id": "1",
      "Pg": 100.0,
      "Qg": 17.682,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 20.17,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1706,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1708,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1709,
      "id": "95",
      "Pg": 282.0,
      "Qg": 109.608,
      "Qmax": 317.25,
      "Qmin": -317.25,
      "status": 1,
      "Pmax": 440.625,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1710,
      "id": "1",
      "Pg": 100.0,
      "Qg": 17.95,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 20.21,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1712,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 188.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1715,
      "id": "99",
      "Pg": 143.584,
      "Qg": 28.34,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 158.584,
      "Pmin": 143.584,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1720,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 230.4,
      "Qmin": -230.4,
      "status": 0,
      "Pmax": 320.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1724,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1725,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 15.93,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1726,
      "id": "1",
      "Pg": 36.553,
      "Qg": 0.604,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1727,
      "id": "1",
      "Pg": 0.0,
      "Qg": 6.968,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1728,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 181.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.62,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1729,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 10.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1730,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.62,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1738,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.96,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1739,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.96,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1742,
      "id": "1",
      "Pg": 500.0,
      "Qg": 26.582,
      "Qmax": 562.5,
      "Qmin": -562.5,
      "status": 1,
      "Pmax": 781.25,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1746,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1749,
      "id": "1",
      "Pg": 100.0,
      "Qg": 8.642,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 11.76,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1752,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1755,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 630.0,
      "Qmin": -630.0,
      "status": 0,
      "Pmax": 875.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1759,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1765,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.97,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1766,
      "id": "1",
      "Pg": 71.783,
      "Qg": 9.688,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 16.93,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1767,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.77,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1768,
      "id": "1",
      "Pg": 100.0,
      "Qg": 19.353,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 26.77,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1769,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 249.3,
      "Qmin": -249.3,
      "status": 0,
      "Pmax": 346.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1772,
      "id": "99",
      "Pg": 289.468,
      "Qg": 18.431,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 304.468,
      "Pmin": 289.468,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1785,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.284,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 22.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1786,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1787,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.284,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 22.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1788,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1791,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 188.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 15.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1795,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1802,
      "id": "1",
      "Pg": 100.0,
      "Qg": 5.378,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1807,
      "id": "95",
      "Pg": 293.0,
      "Qg": 273.604,
      "Qmax": 329.625,
      "Qmin": -329.625,
      "status": 1,
      "Pmax": 457.812,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1810,
      "id": "1",
      "Pg": 300.0,
      "Qg": 50.065,
      "Qmax": 337.5,
      "Qmin": -337.5,
      "status": 1,
      "Pmax": 468.75,
      "Pmin": 67.26,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1818,
      "id": "1",
      "Pg": 74.404,
      "Qg": 8.037,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 21.83,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1819,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 193.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.43,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1820,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 178.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.43,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1821,
      "id": "1",
      "Pg": 94.854,
      "Qg": 7.738,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 21.83,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1822,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 21.83,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1823,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 21.83,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1824,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1825,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.19,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1826,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 900.0,
      "Qmin": -900.0,
      "status": 0,
      "Pmax": 1250.0,
      "Pmin": 300.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1827,
      "id": "1",
      "Pg": 100.0,
      "Qg": 21.223,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 26.96,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1833,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1834,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 24.69,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1839,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 234.0,
      "Qmin": -234.0,
      "status": 0,
      "Pmax": 325.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1846,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1847,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.284,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 22.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1848,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 177.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.82,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1849,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1850,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1858,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 233.1,
      "Qmin": -233.1,
      "status": 0,
      "Pmax": 323.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1870,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 256.5,
      "Qmin": -256.5,
      "status": 0,
      "Pmax": 356.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1871,
      "id": "99",
      "Pg": 104.743,
      "Qg": 109.183,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 119.743,
      "Pmin": 104.743,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1872,
      "id": "99",
      "Pg": 381.202,
      "Qg": -15.305,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 942.947,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1878,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 245.7,
      "Qmin": -245.7,
      "status": 0,
      "Pmax": 341.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1881,
      "id": "99",
      "Pg": 14.09,
      "Qg": -1.066,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.09,
      "Pmin": 14.09,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1883,
      "id": "95",
      "Pg": 177.787,
      "Qg": -1.341,
      "Qmax": 302.625,
      "Qmin": -302.625,
      "status": 1,
      "Pmax": 420.312,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1883,
      "id": "99",
      "Pg": 259.907,
      "Qg": -1.96,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 973.144,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1890,
      "id": "1",
      "Pg": 100.0,
      "Qg": 5.378,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1894,
      "id": "99",
      "Pg": 22.087,
      "Qg": 18.919,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 76.823,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1899,
      "id": "99",
      "Pg": 80.125,
      "Qg": -56.682,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 95.125,
      "Pmin": 80.125,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1905,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 851.823,
      "Qmin": -851.823,
      "status": 0,
      "Pmax": 1183.087,
      "Pmin": 500.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1925,
      "id": "97",
      "Pg": 0.0,
      "Qg": 83.251,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1934,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 270.0,
      "Qmin": -270.0,
      "status": 0,
      "Pmax": 375.0,
      "Pmin": 67.33,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1935,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 270.0,
      "Qmin": -270.0,
      "status": 0,
      "Pmax": 375.0,
      "Pmin": 67.33,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1937,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 360.0,
      "Qmin": -360.0,
      "status": 0,
      "Pmax": 500.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1946,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1947,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 259.2,
      "Qmin": -259.2,
      "status": 0,
      "Pmax": 360.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1951,
      "id": "99",
      "Pg": 115.426,
      "Qg": -2.006,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 336.267,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1954,
      "id": "1",
      "Pg": 99.775,
      "Qg": 5.747,
      "Qmax": 188.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 15.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1957,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1973,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 264.6,
      "Qmin": -264.6,
      "status": 0,
      "Pmax": 367.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1974,
      "id": "1",
      "Pg": 100.0,
      "Qg": 7.678,
      "Qmax": 178.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 26.82,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1975,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1976,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 177.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.82,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1980,
      "id": "99",
      "Pg": 48.128,
      "Qg": 23.472,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 88.994,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 1983,
      "id": "99",
      "Pg": 23.389,
      "Qg": 89.017,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 38.389,
      "Pmin": 23.389,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1985,
      "id": "1",
      "Pg": 100.0,
      "Qg": 5.378,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1986,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 246.6,
      "Qmin": -246.6,
      "status": 0,
      "Pmax": 342.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 1990,
      "id": "99",
      "Pg": 190.16,
      "Qg": 69.275,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 470.383,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 1992,
      "id": "99",
      "Pg": 337.227,
      "Qg": -63.366,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 352.227,
      "Pmin": 337.227,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2001,
      "id": "95",
      "Pg": 217.452,
      "Qg": 32.093,
      "Qmax": 326.25,
      "Qmin": -326.25,
      "status": 1,
      "Pmax": 453.125,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2003,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.51,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2007,
      "id": "99",
      "Pg": 177.35,
      "Qg": 5.369,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 453.855,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2012,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 187.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2013,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.701,
      "Qmax": 198.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2014,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 193.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2015,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2016,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2017,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2018,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 195.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2023,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 263.7,
      "Qmin": -263.7,
      "status": 0,
      "Pmax": 366.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2028,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.96,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2029,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.96,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2032,
      "id": "1",
      "Pg": 100.0,
      "Qg": 7.119,
      "Qmax": 189.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 22.43,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2035,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2037,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 177.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 12.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2038,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.94,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2039,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2040,
      "id": "1",
      "Pg": 53.484,
      "Qg": 9.942,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 16.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2041,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2042,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2043,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.02,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2044,
      "id": "1",
      "Pg": 100.0,
      "Qg": 12.701,
      "Qmax": 180.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2045,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2046,
      "id": "1",
      "Pg": 100.0,
      "Qg": 5.378,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2051,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -183.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 27.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2052,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 184.0,
      "Qmin": -185.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 27.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2053,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 176.0,
      "Qmin": -176.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 27.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2059,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 630.0,
      "Qmin": -630.0,
      "status": 0,
      "Pmax": 875.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2060,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2061,
      "id": "1",
      "Pg": 500.0,
      "Qg": 32.114,
      "Qmax": 630.0,
      "Qmin": -630.0,
      "status": 1,
      "Pmax": 875.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2064,
      "id": "99",
      "Pg": 324.047,
      "Qg": 11.357,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 801.566,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2067,
      "id": "99",
      "Pg": 10.306,
      "Qg": 16.315,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 43.831,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2070,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2073,
      "id": "95",
      "Pg": 293.0,
      "Qg": 19.743,
      "Qmax": 329.625,
      "Qmin": -329.625,
      "status": 1,
      "Pmax": 457.812,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2073,
      "id": "99",
      "Pg": 170.357,
      "Qg": 11.479,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 453.423,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2078,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 15.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2079,
      "id": "1",
      "Pg": 100.0,
      "Qg": 15.922,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 15.8,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2080,
      "id": "1",
      "Pg": 32.608,
      "Qg": 6.405,
      "Qmax": 690.0,
      "Qmin": -690.0,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2081,
      "id": "1",
      "Pg": 32.611,
      "Qg": 6.405,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2082,
      "id": "97",
      "Pg": 12.5,
      "Qg": 58.263,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2095,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 191.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 34.97,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2096,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 34.97,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2097,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 186.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 34.97,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2101,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 265.5,
      "Qmin": -265.5,
      "status": 0,
      "Pmax": 368.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2103,
      "id": "1",
      "Pg": 89.737,
      "Qg": 8.192,
      "Qmax": 690.0,
      "Qmin": -690.0,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 10.57,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2104,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 21.17,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2106,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 21.45,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2107,
      "id": "1",
      "Pg": 0.0,
      "Qg": 16.77,
      "Qmax": 690.0,
      "Qmin": -690.0,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2113,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2116,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 196.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2117,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 178.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2118,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 196.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2119,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 200.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2120,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 177.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2121,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 190.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 14.41,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2122,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.21,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2123,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 20.21,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2124,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 270.0,
      "Qmin": -270.0,
      "status": 0,
      "Pmax": 375.0,
      "Pmin": 67.33,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2126,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 25.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2127,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 264.6,
      "Qmin": -264.6,
      "status": 0,
      "Pmax": 367.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2129,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 189.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 28.78,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2138,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 261.0,
      "Qmin": -261.0,
      "status": 0,
      "Pmax": 362.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2141,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.96,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2148,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2158,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 183.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2160,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 188.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 10.72,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2165,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 30.84,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2166,
      "id": "1",
      "Pg": 100.0,
      "Qg": 1.04,
      "Qmax": 197.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 30.84,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2167,
      "id": "1",
      "Pg": 100.0,
      "Qg": 1.04,
      "Qmax": 183.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 30.84,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2168,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 194.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 36.81,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2169,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 184.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 11.11,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2170,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 187.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2171,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 182.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 30.84,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2172,
      "id": "1",
      "Pg": 33.25,
      "Qg": -1.723,
      "Qmax": 185.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 33.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2173,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 33.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2174,
      "id": "1",
      "Pg": 100.0,
      "Qg": -1.321,
      "Qmax": 199.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 16.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2175,
      "id": "99",
      "Pg": 343.109,
      "Qg": 42.834,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 848.719,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2177,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 180.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 36.81,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2178,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 188.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2179,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 11.11,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2183,
      "id": "95",
      "Pg": 326.0,
      "Qg": 61.265,
      "Qmax": 299.25,
      "Qmin": -299.25,
      "status": 1,
      "Pmax": 415.625,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2184,
      "id": "99",
      "Pg": 576.982,
      "Qg": 93.192,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 630.567,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2193,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 189.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 6.01,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2194,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 180.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 36.81,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2195,
      "id": "99",
      "Pg": 0.0,
      "Qg": -20.241,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 548.3,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2196,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2198,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 196.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.61,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2200,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 191.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 36.81,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2201,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 198.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.9,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2202,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 185.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 30.84,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2204,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 180.0,
      "Qmin": -180.0,
      "status": 0,
      "Pmax": 250.0,
      "Pmin": 34.03,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2206,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 33.25,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2207,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 179.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 17.09,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2226,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 261.9,
      "Qmin": -261.9,
      "status": 0,
      "Pmax": 363.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2229,
      "id": "95",
      "Pg": 125.0,
      "Qg": 66.618,
      "Qmax": 260.1,
      "Qmin": -260.1,
      "status": 1,
      "Pmax": 361.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2230,
      "id": "95",
      "Pg": 291.0,
      "Qg": -27.264,
      "Qmax": 327.375,
      "Qmin": -327.375,
      "status": 1,
      "Pmax": 454.688,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2242,
      "id": "99",
      "Pg": 11.383,
      "Qg": 45.209,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.383,
      "Pmin": 11.383,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2252,
      "id": "99",
      "Pg": 1.545,
      "Qg": 20.955,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 253.0,
      "Pmin": 1.545,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2255,
      "id": "95",
      "Pg": 269.0,
      "Qg": -48.101,
      "Qmax": 242.1,
      "Qmin": -242.1,
      "status": 1,
      "Pmax": 336.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2259,
      "id": "99",
      "Pg": 488.238,
      "Qg": 86.327,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 1363.306,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2273,
      "id": "1",
      "Pg": 800.0,
      "Qg": 67.401,
      "Qmax": 900.0,
      "Qmin": -900.0,
      "status": 1,
      "Pmax": 1250.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2279,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.35,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2286,
      "id": "1",
      "Pg": 800.0,
      "Qg": 67.401,
      "Qmax": 900.0,
      "Qmin": -900.0,
      "status": 1,
      "Pmax": 1250.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2289,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.34,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2293,
      "id": "99",
      "Pg": 28.142,
      "Qg": 9.796,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 176.23,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2297,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.35,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2303,
      "id": "99",
      "Pg": 24.739,
      "Qg": -1.985,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 39.739,
      "Pmin": 24.739,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2309,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.35,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2310,
      "id": "95",
      "Pg": 258.0,
      "Qg": 158.009,
      "Qmax": 232.2,
      "Qmin": -232.2,
      "status": 1,
      "Pmax": 322.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2311,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.34,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2312,
      "id": "99",
      "Pg": 280.233,
      "Qg": -236.38,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 632.888,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2316,
      "id": "1",
      "Pg": 100.0,
      "Qg": -1.185,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 23.34,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2330,
      "id": "95",
      "Pg": 269.0,
      "Qg": 50.917,
      "Qmax": 242.1,
      "Qmin": -242.1,
      "status": 1,
      "Pmax": 336.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2334,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 241.2,
      "Qmin": -241.2,
      "status": 0,
      "Pmax": 335.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2335,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 720.0,
      "Qmin": -720.0,
      "status": 0,
      "Pmax": 1000.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2340,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.35,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2341,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.34,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2343,
      "id": "99",
      "Pg": 121.245,
      "Qg": -33.954,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 320.105,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2348,
      "id": "99",
      "Pg": 100.551,
      "Qg": 5.593,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 480.572,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2358,
      "id": "99",
      "Pg": 70.062,
      "Qg": -87.535,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 288.055,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2359,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 198.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2366,
      "id": "1",
      "Pg": 100.0,
      "Qg": 5.102,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 15.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2368,
      "id": "99",
      "Pg": 6.037,
      "Qg": 65.251,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 454.688,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2372,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 16.67,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2373,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 13.55,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2377,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 197.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.13,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2387,
      "id": "1",
      "Pg": 100.0,
      "Qg": 14.469,
      "Qmax": 179.0,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 22.13,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2388,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 188.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 26.64,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2389,
      "id": "99",
      "Pg": 28.061,
      "Qg": 18.865,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 43.061,
      "Pmin": 28.061,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2395,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 15.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2399,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 13.55,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2405,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 182.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 22.13,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2407,
      "id": "1",
      "Pg": 308.106,
      "Qg": 36.814,
      "Qmax": 346.619,
      "Qmin": -346.619,
      "status": 1,
      "Pmax": 481.416,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2408,
      "id": "1",
      "Pg": 308.106,
      "Qg": 36.814,
      "Qmax": 346.619,
      "Qmin": -346.619,
      "status": 1,
      "Pmax": 481.416,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2409,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 277.296,
      "Qmin": -277.296,
      "status": 0,
      "Pmax": 385.132,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2410,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 277.296,
      "Qmin": -277.296,
      "status": 0,
      "Pmax": 385.132,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2412,
      "id": "1",
      "Pg": 107.188,
      "Qg": 4.948,
      "Qmax": 118.969,
      "Qmin": -118.969,
      "status": 1,
      "Pmax": 165.234,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2414,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 88.594,
      "Qmin": -88.594,
      "status": 0,
      "Pmax": 123.047,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2416,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.135,
      "Qmin": -240.135,
      "status": 0,
      "Pmax": 333.52,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2417,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 240.135,
      "Qmin": -240.135,
      "status": 0,
      "Pmax": 333.52,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2418,
      "id": "1",
      "Pg": 266.816,
      "Qg": 29.648,
      "Qmax": 240.135,
      "Qmin": -240.135,
      "status": 1,
      "Pmax": 333.52,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2419,
      "id": "1",
      "Pg": 266.808,
      "Qg": 29.513,
      "Qmax": 300.159,
      "Qmin": -300.159,
      "status": 1,
      "Pmax": 416.888,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2472,
      "id": "99",
      "Pg": 3.295,
      "Qg": -1.261,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 418.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2475,
      "id": "99",
      "Pg": 26.431,
      "Qg": -9.025,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 75.742,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2476,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 202.5,
      "Qmin": -202.5,
      "status": 0,
      "Pmax": 281.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2498,
      "id": "1",
      "Pg": 16.516,
      "Qg": -4.953,
      "Qmax": 14.58,
      "Qmin": -14.58,
      "status": 1,
      "Pmax": 20.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2500,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 25.886,
      "Qmin": -25.886,
      "status": 0,
      "Pmax": 35.953,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2502,
      "id": "1",
      "Pg": 23.878,
      "Qg": -3.36,
      "Qmax": 622.781,
      "Qmin": -622.781,
      "status": 1,
      "Pmax": 39.551,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2504,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 61.47,
      "Qmin": -61.47,
      "status": 0,
      "Pmax": 85.375,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2505,
      "id": "99",
      "Pg": 17.912,
      "Qg": 1.673,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 32.912,
      "Pmin": 17.912,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2509,
      "id": "1",
      "Pg": 30.0,
      "Qg": -4.226,
      "Qmax": 33.75,
      "Qmin": -33.75,
      "status": 1,
      "Pmax": 46.875,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2511,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 27.0,
      "Qmin": -27.0,
      "status": 0,
      "Pmax": 37.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2513,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 32.231,
      "Qmin": -32.231,
      "status": 0,
      "Pmax": 44.766,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2517,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 55.89,
      "Qmin": -55.89,
      "status": 0,
      "Pmax": 77.625,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2519,
      "id": "1",
      "Pg": 61.204,
      "Qg": -0.398,
      "Qmax": 69.863,
      "Qmin": -69.863,
      "status": 1,
      "Pmax": 97.031,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2521,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 38.812,
      "Qmin": -38.812,
      "status": 0,
      "Pmax": 53.906,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2522,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 38.812,
      "Qmin": -38.812,
      "status": 0,
      "Pmax": 53.906,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2525,
      "id": "1",
      "Pg": 222.38,
      "Qg": -15.561,
      "Qmax": 250.177,
      "Qmin": -250.177,
      "status": 1,
      "Pmax": 347.469,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2526,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 200.081,
      "Qmin": -200.081,
      "status": 0,
      "Pmax": 277.89,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2528,
      "id": "1",
      "Pg": 70.392,
      "Qg": 2.717,
      "Qmax": 230.4,
      "Qmin": -230.4,
      "status": 1,
      "Pmax": 320.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2530,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.795,
      "Qmin": -15.795,
      "status": 0,
      "Pmax": 21.938,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2532,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 15.795,
      "Qmin": -15.795,
      "status": 0,
      "Pmax": 21.938,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2534,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 12.634,
      "Qmin": -12.634,
      "status": 0,
      "Pmax": 17.547,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2537,
      "id": "99",
      "Pg": 27.806,
      "Qg": 5.549,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 42.806,
      "Pmin": 27.806,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2539,
      "id": "99",
      "Pg": 0.0,
      "Qg": -23.68,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 68.231,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2542,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.006,
      "Qmin": -14.006,
      "status": 0,
      "Pmax": 19.453,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2546,
      "id": "1",
      "Pg": 94.5,
      "Qg": -7.553,
      "Qmax": 85.05,
      "Qmin": -85.05,
      "status": 1,
      "Pmax": 118.125,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2548,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 221.775,
      "Qmin": -221.775,
      "status": 0,
      "Pmax": 308.021,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2550,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 221.684,
      "Qmin": -221.684,
      "status": 0,
      "Pmax": 307.895,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2552,
      "id": "1",
      "Pg": 245.697,
      "Qg": -2.447,
      "Qmax": 276.409,
      "Qmin": -276.409,
      "status": 1,
      "Pmax": 383.902,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2554,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 221.117,
      "Qmin": -221.117,
      "status": 0,
      "Pmax": 307.106,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2556,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 221.155,
      "Qmin": -221.155,
      "status": 0,
      "Pmax": 307.16,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2558,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 31.421,
      "Qmin": -31.421,
      "status": 0,
      "Pmax": 43.641,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2560,
      "id": "1",
      "Pg": 22.5,
      "Qg": 0.124,
      "Qmax": 25.313,
      "Qmin": -25.313,
      "status": 1,
      "Pmax": 35.156,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2562,
      "id": "1",
      "Pg": 90.45,
      "Qg": -8.859,
      "Qmax": 101.756,
      "Qmin": -101.756,
      "status": 1,
      "Pmax": 141.328,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2568,
      "id": "99",
      "Pg": 53.791,
      "Qg": 31.067,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 68.791,
      "Pmin": 53.791,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2575,
      "id": "99",
      "Pg": 0.0,
      "Qg": -8.056,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 100.548,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2585,
      "id": "99",
      "Pg": 0.128,
      "Qg": 35.621,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 286.0,
      "Pmin": 0.128,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2608,
      "id": "97",
      "Pg": 0.0,
      "Qg": -30.584,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2612,
      "id": "99",
      "Pg": 60.737,
      "Qg": 23.461,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 75.737,
      "Pmin": 60.737,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2633,
      "id": "99",
      "Pg": 40.732,
      "Qg": -0.854,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 55.732,
      "Pmin": 40.732,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2634,
      "id": "99",
      "Pg": 54.485,
      "Qg": 4.782,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 69.485,
      "Pmin": 54.485,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2641,
      "id": "97",
      "Pg": 0.0,
      "Qg": 6.203,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2643,
      "id": "97",
      "Pg": 0.0,
      "Qg": -1.042,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2645,
      "id": "99",
      "Pg": 1.121,
      "Qg": -13.611,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 272.0,
      "Pmin": 1.121,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2657,
      "id": "97",
      "Pg": 0.0,
      "Qg": 9.578,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2661,
      "id": "97",
      "Pg": 0.0,
      "Qg": 10.813,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2666,
      "id": "97",
      "Pg": 0.0,
      "Qg": -180.261,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2669,
      "id": "97",
      "Pg": 0.0,
      "Qg": 5.464,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2689,
      "id": "99",
      "Pg": 0.079,
      "Qg": 3.324,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 261.0,
      "Pmin": 0.079,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2758,
      "id": "97",
      "Pg": 0.0,
      "Qg": 0.656,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2761,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 23.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2765,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 810.0,
      "Qmin": -810.0,
      "status": 0,
      "Pmax": 1125.0,
      "Pmin": 200.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2768,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 450.0,
      "Qmin": -450.0,
      "status": 0,
      "Pmax": 625.0,
      "Pmin": 100.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2774,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 0,
      "Pmax": 125.0,
      "Pmin": 21.37,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2780,
      "id": "1",
      "Pg": 300.0,
      "Qg": 65.428,
      "Qmax": 337.5,
      "Qmin": -337.5,
      "status": 1,
      "Pmax": 468.75,
      "Pmin": 66.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2783,
      "id": "1",
      "Pg": 75.0,
      "Qg": 4.201,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 21.99,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2784,
      "id": "95",
      "Pg": 125.0,
      "Qg": 87.292,
      "Qmax": 265.5,
      "Qmin": -265.5,
      "status": 1,
      "Pmax": 368.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2791,
      "id": "1",
      "Pg": 75.0,
      "Qg": 3.587,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 23.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2792,
      "id": "95",
      "Pg": 281.0,
      "Qg": 5.176,
      "Qmax": 252.9,
      "Qmin": -252.9,
      "status": 1,
      "Pmax": 351.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2797,
      "id": "1",
      "Pg": 100.0,
      "Qg": 3.284,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 23.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2802,
      "id": "99",
      "Pg": 23.056,
      "Qg": 22.465,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 76.512,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2804,
      "id": "97",
      "Pg": 0.0,
      "Qg": 107.647,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2813,
      "id": "99",
      "Pg": 14.12,
      "Qg": 42.927,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 29.12,
      "Pmin": 14.12,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2814,
      "id": "99",
      "Pg": 43.094,
      "Qg": 74.913,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 58.094,
      "Pmin": 43.094,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2815,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 270.0,
      "Qmin": -270.0,
      "status": 0,
      "Pmax": 375.0,
      "Pmin": 66.86,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2818,
      "id": "1",
      "Pg": 25.0,
      "Qg": 6.703,
      "Qmax": 90.0,
      "Qmin": -90.0,
      "status": 1,
      "Pmax": 125.0,
      "Pmin": 21.99,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2819,
      "id": "1",
      "Pg": 100.0,
      "Qg": 3.284,
      "Qmax": 112.5,
      "Qmin": -112.5,
      "status": 1,
      "Pmax": 156.25,
      "Pmin": 23.31,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2827,
      "id": "99",
      "Pg": 28.04,
      "Qg": -8.28,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 78.925,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2829,
      "id": "99",
      "Pg": 2.015,
      "Qg": -106.654,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 296.0,
      "Pmin": 2.015,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2840,
      "id": "99",
      "Pg": 6.3,
      "Qg": 53.017,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 258.0,
      "Pmin": 6.3,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2841,
      "id": "99",
      "Pg": 6.874,
      "Qg": -1.038,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 293.0,
      "Pmin": 6.874,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2864,
      "id": "1",
      "Pg": 16.2,
      "Qg": -4.595,
      "Qmax": 18.225,
      "Qmin": -18.225,
      "status": 1,
      "Pmax": 25.313,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2866,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 44.955,
      "Qmin": -44.955,
      "status": 0,
      "Pmax": 62.438,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2868,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 44.955,
      "Qmin": -44.955,
      "status": 0,
      "Pmax": 62.438,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2870,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 22.781,
      "Qmin": -22.781,
      "status": 0,
      "Pmax": 31.641,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2872,
      "id": "95",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 25.2,
      "Qmin": -25.2,
      "status": 0,
      "Pmax": 35.0,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2874,
      "id": "99",
      "Pg": 36.85,
      "Qg": -7.811,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 51.85,
      "Pmin": 36.85,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2880,
      "id": "1",
      "Pg": 30.0,
      "Qg": -3.906,
      "Qmax": 33.75,
      "Qmin": -33.75,
      "status": 1,
      "Pmax": 46.875,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2882,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 27.0,
      "Qmin": -27.0,
      "status": 0,
      "Pmax": 37.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2884,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.188,
      "Qmin": -42.188,
      "status": 0,
      "Pmax": 58.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2886,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 42.188,
      "Qmin": -42.188,
      "status": 0,
      "Pmax": 58.594,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2888,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 38.812,
      "Qmin": -38.812,
      "status": 0,
      "Pmax": 53.906,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2889,
      "id": "1",
      "Pg": 1.448,
      "Qg": -2.146,
      "Qmax": 38.812,
      "Qmin": -38.812,
      "status": 1,
      "Pmax": 53.906,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2892,
      "id": "1",
      "Pg": 30.937,
      "Qg": 2.006,
      "Qmax": 34.805,
      "Qmin": -34.805,
      "status": 1,
      "Pmax": 48.34,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2896,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 62.438,
      "Qmin": -62.438,
      "status": 0,
      "Pmax": 86.719,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2903,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 14.006,
      "Qmin": -14.006,
      "status": 0,
      "Pmax": 19.453,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2905,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 30.465,
      "Qmin": -30.465,
      "status": 0,
      "Pmax": 42.312,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2907,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 28.35,
      "Qmin": -28.35,
      "status": 0,
      "Pmax": 39.375,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2909,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 67.5,
      "Qmin": -67.5,
      "status": 0,
      "Pmax": 93.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2911,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 67.5,
      "Qmin": -67.5,
      "status": 0,
      "Pmax": 93.75,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2912,
      "id": "99",
      "Pg": 0.0,
      "Qg": 10.113,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 116.745,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2913,
      "id": "99",
      "Pg": 0.0,
      "Qg": -45.746,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 99.242,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2922,
      "id": "99",
      "Pg": 269.08,
      "Qg": -46.555,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 284.08,
      "Pmin": 269.08,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2923,
      "id": "99",
      "Pg": 149.869,
      "Qg": -19.15,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 308.766,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2955,
      "id": "99",
      "Pg": 11.442,
      "Qg": -1.657,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 26.442,
      "Pmin": 11.442,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2957,
      "id": "99",
      "Pg": 16.134,
      "Qg": -0.314,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 55.364,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2962,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 261.0,
      "Qmin": -261.0,
      "status": 0,
      "Pmax": 362.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2963,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 256.5,
      "Qmin": -256.5,
      "status": 0,
      "Pmax": 356.25,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2971,
      "id": "97",
      "Pg": 0.0,
      "Qg": -98.537,
      "Qmax": 666.0,
      "Qmin": -666.0,
      "status": 1,
      "Pmax": 12.5,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2974,
      "id": "1",
      "Pg": 46.875,
      "Qg": -1.742,
      "Qmax": 52.734,
      "Qmin": -52.734,
      "status": 1,
      "Pmax": 73.242,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2979,
      "id": "99",
      "Pg": 21.649,
      "Qg": -58.215,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 66.303,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2982,
      "id": "99",
      "Pg": 77.261,
      "Qg": -8.689,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 89.078,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.002785515320334262
    },
    {
      "bus": 2984,
      "id": "1",
      "Pg": 0.0,
      "Qg": 0.0,
      "Qmax": 25.313,
      "Qmin": -25.313,
      "status": 0,
      "Pmax": 35.156,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 2986,
      "id": "99",
      "Pg": 26.712,
      "Qg": 8.685,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 350.47,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 2991,
      "id": "99",
      "Pg": 70.279,
      "Qg": -14.996,
      "Qmax": 33.333,
      "Qmin": -33.333,
      "status": 0,
      "Pmax": 85.279,
      "Pmin": 70.279,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.0
    },
    {
      "bus": 3000,
      "id": "99",
      "Pg": 44.618,
      "Qg": -122.705,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 131.586,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 3001,
      "id": "99",
      "Pg": 42.78,
      "Qg": 132.519,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 382.697,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 3002,
      "id": "99",
      "Pg": 209.062,
      "Qg": -32.89,
      "Qmax": 650.0,
      "Qmin": -650.0,
      "status": 1,
      "Pmax": 515.894,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    },
    {
      "bus": 3019,
      "id": "1",
      "Pg": 66.225,
      "Qg": -36.782,
      "Qmax": 93.129,
      "Qmin": -93.129,
      "status": 1,
      "Pmax": 129.346,
      "Pmin": 0.0,
      "c1": 20.0,
      "c0": 0.0,
      "alpha": 0.003714020427112349
    }
  ],
  "branches": [
    {
      "id": 1,
      "fbus": 1,
      "tbus": 31,
      "ckt": "1",
      "r": 0.0013,
      "x": 0.0099,
      "b": 0.02132,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 2,
      "fbus": 3,
      "tbus": 7,
      "ckt": "1",
      "r": 0.07479,
      "x": 0.29968,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 3,
      "fbus": 3,
      "tbus": 10,
      "ckt": "1",
      "r": 1.0352,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 4,
      "fbus": 3,
      "tbus": 28,
      "ckt": "1",
      "r": 0.03978,
      "x": 0.26486,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 5,
      "fbus": 3,
      "tbus": 29,
      "ckt": "1",
      "r": 1.0789,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 6,
      "fbus": 3,
      "tbus": 33,
      "ckt": "1",
      "r": 0.13857,
      "x": 0.28969,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 7,
      "fbus": 3,
      "tbus": 44,
      "ckt": "1",
      "r": 0.07496,
      "x": 0.30013,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 8,
      "fbus": 4,
      "tbus": 9,
      "ckt": "1",
      "r": 0.39394,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 9,
      "fbus": 4,
      "tbus": 15,
      "ckt": "1",
      "r": 0.0111,
      "x": 0.16469,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 10,
      "fbus": 4,
      "tbus": 33,
      "ckt": "1",
      "r": 0.05555,
      "x": 0.36498,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 11,
      "fbus": 5,
      "tbus": 9,
      "ckt": "1",
      "r": 0.29041,
      "x": 0.5542,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 12,
      "fbus": 5,
      "tbus": 47,
      "ckt": "1",
      "r": 0.15248,
      "x": 0.33587,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 13,
      "fbus": 6,
      "tbus": 16,
      "ckt": "1",
      "r": 0.0042,
      "x": 0.0253,
      "b": 0.0485,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 14,
      "fbus": 6,
      "tbus": 54,
      "ckt": "1",
      "r": 0.0046,
      "x": 0.0315,
      "b": 0.059,
      "rateA": 420.23,
      "rateB": 504.27,
      "rateC": 630.34,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 15,
      "fbus": 7,
      "tbus": 28,
      "ckt": "1",
      "r": -0.0656,
      "x": 0.84873,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 16,
      "fbus": 7,
      "tbus": 33,
      "ckt": "1",
      "r": 0.15749,
      "x": 0.77703,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 17,
      "fbus": 7,
      "tbus": 44,
      "ckt": "1",
      "r": 0.0162,
      "x": 0.1815,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 18,
      "fbus": 8,
      "tbus": 10,
      "ckt": "1",
      "r": -0.0598,
      "x": 0.2664,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 19,
      "fbus": 8,
      "tbus": 29,
      "ckt": "1",
      "r": -0.0578,
      "x": 0.27321,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 20,
      "fbus": 8,
      "tbus": 34,
      "ckt": "1",
      "r": 0.01979,
      "x": 0.0496,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 21,
      "fbus": 9,
      "tbus": 10,
      "ckt": "1",
      "r": 0.46671,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 22,
      "fbus": 9,
      "tbus": 15,
      "ckt": "1",
      "r": 0.39058,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 23,
      "fbus": 9,
      "tbus": 29,
      "ckt": "1",
      "r": 0.50043,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 24,
      "fbus": 9,
      "tbus": 33,
      "ckt": "1",
      "r": 0.98041,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 25,
      "fbus": 9,
      "tbus": 34,
      "ckt": "1",
      "r": 0.54064,
      "x": 0.64634,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 26,
      "fbus": 9,
      "tbus": 47,
      "ckt": "1",
      "r": 0.14495,
      "x": 0.27334,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 27,
      "fbus": 10,
      "tbus": 28,
      "ckt": "1",
      "r": 0.48924,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 28,
      "fbus": 10,
      "tbus": 29,
      "ckt": "1",
      "r": 0.0009,
      "x": 0.0003,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 29,
      "fbus": 10,
      "tbus": 33,
      "ckt": "1",
      "r": 0.95414,
      "x": 0.9,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 30,
      "fbus": 10,
      "tbus": 34,
      "ckt": "1",
      "r": 0.01526,
      "x": 0.02962,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 31,
      "fbus": 11,
      "tbus": 47,
      "ckt": "1",
      "r": 0.16551,
      "x": 0.4737,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 32,
      "fbus": 11,
      "tbus": 49,
      "ckt": "1",
      "r": 0.04304,
      "x": 0.18584,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 33,
      "fbus": 12,
      "tbus": 18,
      "ckt": "1",
      "r": 0.0136,
      "x": 0.0903,
      "b": 0.1732,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 34,
      "fbus": 12,
      "tbus": 961,
      "ckt": "TL",
      "r": 0.0001,
      "x": 0.01,
      "b": 0.0,
      "rateA": 122.07,
      "rateB": 146.49,
      "rateC": 183.11,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 35,
      "fbus": 13,
      "tbus": 22,
      "ckt": "1",
      "r": 0.0154,
      "x": 0.0991,
      "b": 0.17817,
      "rateA": 591.0,
      "rateB": 709.2,
      "rateC": 886.5,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 36,
      "fbus": 13,
      "tbus": 31,
      "ckt": "1",
      "r": 0.0122,
      "x": 0.0943,
      "b": 0.18743,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 37,
      "fbus": 13,
      "tbus": 39,
      "ckt": "1",
      "r": 0.0065,
      "x": 0.0503,
      "b": 0.10008,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 38,
      "fbus": 13,
      "tbus": 40,
      "ckt": "1",
      "r": 0.0022,
      "x": 0.0262,
      "b": 0.05566,
      "rateA": 712.6,
      "rateB": 855.12,
      "rateC": 1068.9,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 39,
      "fbus": 13,
      "tbus": 40,
      "ckt": "2",
      "r": 0.0027,
      "x": 0.0268,
      "b": 0.05696,
      "rateA": 707.9,
      "rateB": 849.48,
      "rateC": 1061.85,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 40,
      "fbus": 15,
      "tbus": 33,
      "ckt": "1",
      "r": 0.05509,
      "x": 0.36182,
      "b": 0.0,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 41,
      "fbus": 16,
      "tbus": 1077,
      "ckt": "TL",
      "r": 0.0001,
      "x": 0.01,
      "b": 0.0,
      "rateA": 196.0,
      "rateB": 215.6,
      "rateC": 235.2,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
    },
    {
      "id": 42,
      "fbus": 17,
      "tbus": 43,
      "ckt": "1",
      "r": 0.0123,
      "x": 0.0822,
      "b": 0.15137,
      "rateA": 260.0,
      "rateB": 312.0,
      "rateC": 390.0,
      "ratio": 0.0,
      "status": 1,
      "kind": "line"
