{
  "name": "case01_ieee39_scuc",
  "source": "pglib_opf_case39_epri",
  "baseMVA": 100.0,
  "buses": [
    {
      "bus_i": 1,
      "type": 1,
      "Pd": 97.6,
      "Qd": 44.2,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 2,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 3,
      "type": 1,
      "Pd": 322.0,
      "Qd": 2.4,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 4,
      "type": 1,
      "Pd": 500.0,
      "Qd": 184.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 5,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 6,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 7,
      "type": 1,
      "Pd": 233.8,
      "Qd": 84.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 8,
      "type": 1,
      "Pd": 522.0,
      "Qd": 176.6,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 9,
      "type": 1,
      "Pd": 6.5,
      "Qd": -66.6,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 10,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 11,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 12,
      "type": 1,
      "Pd": 8.53,
      "Qd": 88.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 13,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 14,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 15,
      "type": 1,
      "Pd": 320.0,
      "Qd": 153.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 16,
      "type": 1,
      "Pd": 329.0,
      "Qd": 32.3,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 17,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 18,
      "type": 1,
      "Pd": 158.0,
      "Qd": 30.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 19,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 20,
      "type": 1,
      "Pd": 680.0,
      "Qd": 103.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 21,
      "type": 1,
      "Pd": 274.0,
      "Qd": 115.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 22,
      "type": 1,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 23,
      "type": 1,
      "Pd": 247.5,
      "Qd": 84.6,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 24,
      "type": 1,
      "Pd": 308.6,
      "Qd": -92.2,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 25,
      "type": 1,
      "Pd": 224.0,
      "Qd": 47.2,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 26,
      "type": 1,
      "Pd": 139.0,
      "Qd": 17.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 27,
      "type": 1,
      "Pd": 281.0,
      "Qd": 75.5,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 28,
      "type": 1,
      "Pd": 206.0,
      "Qd": 27.6,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 29,
      "type": 1,
      "Pd": 283.5,
      "Qd": 26.9,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 30,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 31,
      "type": 3,
      "Pd": 9.2,
      "Qd": 4.6,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 32,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 33,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 34,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 35,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 36,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 37,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 2,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 38,
      "type": 2,
      "Pd": 0.0,
      "Qd": 0.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 3,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    },
    {
      "bus_i": 39,
      "type": 2,
      "Pd": 1104.0,
      "Qd": 250.0,
      "Gs": 0.0,
      "Bs": 0.0,
      "area": 1,
      "Vm": 1.0,
      "Va": 0.0,
      "baseKV": 345.0,
      "zone": 1,
      "Vmax": 1.06,
      "Vmin": 0.94
    }
  ],
  "gens": [
    {
      "bus": 30,
      "Pg": 520.0,
      "Qg": 270.0,
      "Qmax": 400.0,
      "Qmin": 140.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 1040.0,
      "Pmin": 208.0,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 6.724778,
      "c0": 0.0,
      "RU": 520.0,
      "RD": 520.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 10843.378707217524,
      "shutdown_cost": 1084.3378707217523,
      "c0_nl": 699.376912,
      "uc_active": true,
      "u0": 1
    },
    {
      "bus": 31,
      "Pg": 323.0,
      "Qg": 100.0,
      "Qmax": 300.0,
      "Qmin": -100.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 646.0,
      "Pmin": 129.20000000000002,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 14.707625,
      "c0": 0.0,
      "RU": 323.0,
      "RD": 323.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 18690.83964197728,
      "shutdown_cost": 1869.0839641977282,
      "c0_nl": 950.1125750000001,
      "uc_active": true,
      "u0": 1
    },
    {
      "bus": 32,
      "Pg": 362.5,
      "Qg": 225.0,
      "Qmax": 300.0,
      "Qmin": 150.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 725.0,
      "Pmin": 145.0,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 24.804734,
      "c0": 0.0,
      "RU": 362.5,
      "RD": 362.5,
      "UT": 3,
      "DT": 3,
      "startup_cost": 33394.395146783165,
      "shutdown_cost": 3339.4395146783168,
      "c0_nl": 1798.343215,
      "uc_active": true,
      "u0": 0
    },
    {
      "bus": 33,
      "Pg": 326.0,
      "Qg": 125.0,
      "Qmax": 250.0,
      "Qmin": 0.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 652.0,
      "Pmin": 130.4,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 34.844643,
      "c0": 0.0,
      "RU": 326.0,
      "RD": 326.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 44486.66213203505,
      "shutdown_cost": 4448.666213203505,
      "c0_nl": 2271.8707236,
      "uc_active": true,
      "u0": 0
    },
    {
      "bus": 34,
      "Pg": 254.0,
      "Qg": 83.5,
      "Qmax": 167.0,
      "Qmin": 0.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 508.0,
      "Pmin": 101.60000000000001,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 24.652994,
      "c0": 0.0,
      "RU": 254.0,
      "RD": 254.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 27782.51327217042,
      "shutdown_cost": 2778.251327217042,
      "c0_nl": 1252.3720952,
      "uc_active": true,
      "u0": 0
    },
    {
      "bus": 35,
      "Pg": 343.5,
      "Qg": 100.0,
      "Qmax": 300.0,
      "Qmin": -100.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 687.0,
      "Pmin": 137.4,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 32.306483,
      "c0": 0.0,
      "RU": 343.5,
      "RD": 343.5,
      "UT": 3,
      "DT": 3,
      "startup_cost": 42338.75221681437,
      "shutdown_cost": 4233.875221681437,
      "c0_nl": 2219.4553821,
      "uc_active": true,
      "u0": 0
    },
    {
      "bus": 36,
      "Pg": 290.0,
      "Qg": 120.0,
      "Qmax": 240.0,
      "Qmin": 0.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 580.0,
      "Pmin": 116.0,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 18.157477,
      "c0": 0.0,
      "RU": 290.0,
      "RD": 290.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 21864.497660774578,
      "shutdown_cost": 2186.4497660774578,
      "c0_nl": 1053.133666,
      "uc_active": true,
      "u0": 1
    },
    {
      "bus": 37,
      "Pg": 282.0,
      "Qg": 125.0,
      "Qmax": 250.0,
      "Qmin": 0.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 564.0,
      "Pmin": 112.80000000000001,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 31.550181,
      "c0": 0.0,
      "RU": 282.0,
      "RD": 282.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 37463.7642101964,
      "shutdown_cost": 3746.3764210196405,
      "c0_nl": 1779.4302084,
      "uc_active": true,
      "u0": 0
    },
    {
      "bus": 38,
      "Pg": 432.5,
      "Qg": 75.0,
      "Qmax": 300.0,
      "Qmin": -150.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 865.0,
      "Pmin": 173.0,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 22.503168,
      "c0": 0.0,
      "RU": 432.5,
      "RD": 432.5,
      "UT": 3,
      "DT": 3,
      "startup_cost": 33091.90131593128,
      "shutdown_cost": 3309.190131593128,
      "c0_nl": 1946.5240319999998,
      "uc_active": true,
      "u0": 1
    },
    {
      "bus": 39,
      "Pg": 550.0,
      "Qg": 100.0,
      "Qmax": 300.0,
      "Qmin": -100.0,
      "Vg": 1.0,
      "mBase": 100.0,
      "status": 1,
      "Pmax": 1100.0,
      "Pmin": 220.0,
      "cost_model": 2,
      "c2": 0.0,
      "c1": 27.434444,
      "c0": 0.0,
      "RU": 550.0,
      "RD": 550.0,
      "UT": 3,
      "DT": 3,
      "startup_cost": 45494.87854000848,
      "shutdown_cost": 4549.4878540008485,
      "c0_nl": 3017.7888399999997,
      "uc_active": true,
      "u0": 0
    }
  ],
  "branches": [
    {
      "id": 1,
      "fbus": 1,
      "tbus": 2,
      "r": 0.0035,
      "x": 0.0411,
      "b": 0.6987,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 2,
      "fbus": 1,
      "tbus": 39,
      "r": 0.001,
      "x": 0.025,
      "b": 0.75,
      "rateA": 1000.0,
      "rateB": 1000.0,
      "rateC": 1000.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 3,
      "fbus": 2,
      "tbus": 3,
      "r": 0.0013,
      "x": 0.0151,
      "b": 0.2572,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 4,
      "fbus": 2,
      "tbus": 25,
      "r": 0.007,
      "x": 0.0086,
      "b": 0.146,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 5,
      "fbus": 2,
      "tbus": 30,
      "r": 0.0,
      "x": 0.0181,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.025,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 6,
      "fbus": 3,
      "tbus": 4,
      "r": 0.0013,
      "x": 0.0213,
      "b": 0.2214,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 7,
      "fbus": 3,
      "tbus": 18,
      "r": 0.0011,
      "x": 0.0133,
      "b": 0.2138,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 8,
      "fbus": 4,
      "tbus": 5,
      "r": 0.0008,
      "x": 0.0128,
      "b": 0.1342,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 9,
      "fbus": 4,
      "tbus": 14,
      "r": 0.0008,
      "x": 0.0129,
      "b": 0.1382,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 10,
      "fbus": 5,
      "tbus": 6,
      "r": 0.0002,
      "x": 0.0026,
      "b": 0.0434,
      "rateA": 1200.0,
      "rateB": 1200.0,
      "rateC": 1200.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 11,
      "fbus": 5,
      "tbus": 8,
      "r": 0.0008,
      "x": 0.0112,
      "b": 0.1476,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 900.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 12,
      "fbus": 6,
      "tbus": 7,
      "r": 0.0006,
      "x": 0.0092,
      "b": 0.113,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 900.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 13,
      "fbus": 6,
      "tbus": 11,
      "r": 0.0007,
      "x": 0.0082,
      "b": 0.1389,
      "rateA": 480.0,
      "rateB": 480.0,
      "rateC": 480.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 14,
      "fbus": 6,
      "tbus": 31,
      "r": 0.0,
      "x": 0.025,
      "b": 0.0,
      "rateA": 1800.0,
      "rateB": 1800.0,
      "rateC": 1800.0,
      "ratio": 1.07,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 15,
      "fbus": 7,
      "tbus": 8,
      "r": 0.0004,
      "x": 0.0046,
      "b": 0.078,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 900.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 16,
      "fbus": 8,
      "tbus": 9,
      "r": 0.0023,
      "x": 0.0363,
      "b": 0.3804,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 900.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 17,
      "fbus": 9,
      "tbus": 39,
      "r": 0.001,
      "x": 0.025,
      "b": 1.2,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 900.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 18,
      "fbus": 10,
      "tbus": 11,
      "r": 0.0004,
      "x": 0.0043,
      "b": 0.0729,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 19,
      "fbus": 10,
      "tbus": 13,
      "r": 0.0004,
      "x": 0.0043,
      "b": 0.0729,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 20,
      "fbus": 10,
      "tbus": 32,
      "r": 0.0,
      "x": 0.02,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.07,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 21,
      "fbus": 12,
      "tbus": 11,
      "r": 0.0016,
      "x": 0.0435,
      "b": 0.0,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 1.006,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 22,
      "fbus": 12,
      "tbus": 13,
      "r": 0.0016,
      "x": 0.0435,
      "b": 0.0,
      "rateA": 500.0,
      "rateB": 500.0,
      "rateC": 500.0,
      "ratio": 1.006,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 23,
      "fbus": 13,
      "tbus": 14,
      "r": 0.0009,
      "x": 0.0101,
      "b": 0.1723,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 24,
      "fbus": 14,
      "tbus": 15,
      "r": 0.0018,
      "x": 0.0217,
      "b": 0.366,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 25,
      "fbus": 15,
      "tbus": 16,
      "r": 0.0009,
      "x": 0.0094,
      "b": 0.171,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 26,
      "fbus": 16,
      "tbus": 17,
      "r": 0.0007,
      "x": 0.0089,
      "b": 0.1342,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 27,
      "fbus": 16,
      "tbus": 19,
      "r": 0.0016,
      "x": 0.0195,
      "b": 0.304,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 2500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 28,
      "fbus": 16,
      "tbus": 21,
      "r": 0.0008,
      "x": 0.0135,
      "b": 0.2548,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 29,
      "fbus": 16,
      "tbus": 24,
      "r": 0.0003,
      "x": 0.0059,
      "b": 0.068,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 30,
      "fbus": 17,
      "tbus": 18,
      "r": 0.0007,
      "x": 0.0082,
      "b": 0.1319,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 31,
      "fbus": 17,
      "tbus": 27,
      "r": 0.0013,
      "x": 0.0173,
      "b": 0.3216,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 32,
      "fbus": 19,
      "tbus": 20,
      "r": 0.0007,
      "x": 0.0138,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.06,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 33,
      "fbus": 19,
      "tbus": 33,
      "r": 0.0007,
      "x": 0.0142,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.07,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 34,
      "fbus": 20,
      "tbus": 34,
      "r": 0.0009,
      "x": 0.018,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.009,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 35,
      "fbus": 21,
      "tbus": 22,
      "r": 0.0008,
      "x": 0.014,
      "b": 0.2565,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 900.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 36,
      "fbus": 22,
      "tbus": 23,
      "r": 0.0006,
      "x": 0.0096,
      "b": 0.1846,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 37,
      "fbus": 22,
      "tbus": 35,
      "r": 0.0,
      "x": 0.0143,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.025,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 38,
      "fbus": 23,
      "tbus": 24,
      "r": 0.0022,
      "x": 0.035,
      "b": 0.361,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 39,
      "fbus": 23,
      "tbus": 36,
      "r": 0.0005,
      "x": 0.0272,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 40,
      "fbus": 25,
      "tbus": 26,
      "r": 0.0032,
      "x": 0.0323,
      "b": 0.531,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 41,
      "fbus": 25,
      "tbus": 37,
      "r": 0.0006,
      "x": 0.0232,
      "b": 0.0,
      "rateA": 900.0,
      "rateB": 900.0,
      "rateC": 2500.0,
      "ratio": 1.025,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 42,
      "fbus": 26,
      "tbus": 27,
      "r": 0.0014,
      "x": 0.0147,
      "b": 0.2396,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 43,
      "fbus": 26,
      "tbus": 28,
      "r": 0.0043,
      "x": 0.0474,
      "b": 0.7802,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 44,
      "fbus": 26,
      "tbus": 29,
      "r": 0.0057,
      "x": 0.0625,
      "b": 1.029,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 45,
      "fbus": 28,
      "tbus": 29,
      "r": 0.0014,
      "x": 0.0151,
      "b": 0.249,
      "rateA": 600.0,
      "rateB": 600.0,
      "rateC": 600.0,
      "ratio": 0.0,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    },
    {
      "id": 46,
      "fbus": 29,
      "tbus": 38,
      "r": 0.0008,
      "x": 0.0156,
      "b": 0.0,
      "rateA": 1200.0,
      "rateB": 1200.0,
      "rateC": 2500.0,
      "ratio": 1.025,
      "angle": 0.0,
      "status": 1,
      "angmin": -30.0,
      "angmax": 30.0
    }
  ]
}
